REPORT_NUMBER,NAME,OPERATOR_ID,IYEAR,MDY,MoYr,LOCAL_DATETIME,LOCATION_LATITUDE,LOCATION_LONGITUDE,cleanLoc,STATE,ON_OFF_SHORE,SYS,MSYS,SIGNIFICANT,SERIOUS,COMMODITY_RELEASED_TYPE,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,TOTAL_RELEASE,UNITS,FATALITY_IND,FATAL,INJURY_IND,INJURE,EXPLODE_IND,IGNITE_IND,NUM_PUB_EVACUATED,TOTAL_COST_CURRENT,INSTALLATION_YEAR,SYSTEM_PART_INVOLVED,PIPE_DIAMETER,CAUSE,CAUSE_DETAILS,NARRATIVE,mileage,pri.id,pri.name
20110231,ATMOS PIPELINE - TEXAS,31978,2011,2011-06-10,2011-06-01,2011-06-10T10:28:00Z,31.54837,-97.08405,"Waco, TX",TX,ONSHORE,GT,Gas,NO,NO,NATURAL GAS,1059,1074,2133,mscf,NO,0,NO,0,NO,NO,0,109741.62063899753,1952,"ONSHORE PIPELINE, INCLUDING VALVE SITES",12.75,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,"COMPANY AND CONTRACT PERSONNEL ON SITE PERFORMING ILI PIGGING OPERATIONS.  DURING PIGGING OPERATIONS, PIPELINE FAILURE OCCURRED 759 FEET FROM STATION (RIVER JUNCTION) AND END OF PIPELINE L8(3RD) (STATION 0+00).  PIPELINE WAS PLACED OUT OF SERVICE FOR INVESTIGATION, AND THE DAMAGED PIPE SENT TO STORK LABS IN HOUSTON, TEXAS TO BE ANALYZED.  RESULTS OF THE EXAMINATION INDICATED THAT THE PIPE HAD BEEN LONGITUDINALLY GOUGED BY OUTSIDE FORCES CONSISTENT WITH A BACKHOE OR SIMILAR EQUIPMENT.  THERE ARE NO RECORDS OF THE PIPE BEING DAMAGED IN THE AREA.  PIPELINE REMAINS OUT OF SERVICE WHILE ONGOING REMEDIATION ACTIVITIES ARE BEING PERFORMED.",5698,4473,Atmos
20120041,ATMOS PIPELINE - TEXAS,31978,2012,2012-03-27,2012-03-01,2012-03-27T10:48:00Z,31.48491,-96.95729,"Riesel, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,1020,1405,2425,mscf,NO,0,NO,0,NO,NO,0,130640.65982198734,1952,"ONSHORE PIPELINE, INCLUDING VALVE SITES",12.75,MATERIAL FAILURE OF PIPE OR WELD,"DESIGN-, CONSTRUCTION-, INSTALLATION-, OR FABRICATION-RELATED","ON 3-27-2012, COMPANY AND CONTRACT PERSONNEL WERE ON SITE PERFORMING ILI PIGGING OPERATIONS.  DURING PIGGING OPERATIONS, THE PIPELINE FAILED 6,695 FEET DOWNSTREAM FROM RIESEL JUNCTION STATION.  NO INJURIES OCCURRED, AND NO CUSTOMERS WERE AFFECTED AS A RESULT OF THE INCIDENT. IT WAS DETERMINED THAT THE FAILURE WAS CAUSED BY THE IMPACT OF THE INLINE INSPECTION TOOL AT THE MISALIGNMENT (HIGH/LOW) ON THE GIRTH WELD ON THE UPSTREAM SIDE. THE LINE WAS SHUT DOWN ON 3-27-2012 AND WAS NEVER PLACED BACK IN SERVICE.  IT WAS CAPPED OFF AND ABANDONED ON 10-22-2012.",5628,4473,Atmos
20120098,ATMOS PIPELINE - TEXAS,31978,2012,2012-08-28,2012-08-01,2012-08-28T08:30:00Z,33.16505,-96.63059,"Mckinney, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,1500,0,1500,mscf,NO,0,NO,0,NO,YES,0,790049.9471458774,1998,"ONSHORE PIPELINE, INCLUDING VALVE SITES",6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"CONTRACTOR WAS USING A CATERPILLAR 324E TRACKHOE TO EXCAVATE A TAIL DITCH  TO PULL PIPE THROUGH A BORE AT STATE HWY 5 AT SPUR 339 IN MCKINNEY, TEXAS.  DURING THE EXCAVATION, A 6 INCH HIGH PRESSURE STEEL COMPANY MAIN WAS DAMAGED.",5628,4473,Atmos
20150052,ATMOS PIPELINE - TEXAS,31978,2015,2015-03-19,2015-03-01,2015-03-19T15:47:00Z,33.12294,-97.02621,"Lake Dallas, TX",TX,ONSHORE,GT,Gas,NO,NO,NATURAL GAS,5793,1268,7061,mscf,NO,0,NO,0,NO,NO,8,99592.5776074359,1982,"ONSHORE PIPELINE, INCLUDING VALVE SITES",12.75,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"THIRD PARTY EXCAVATOR HAD CALLED IN, AND ACCURATE LOCATES WERE PERFORMED.  THE THIRD PARTY EXCAVATOR DID NOT CONTACT THE OPERATOR PRIOR TO EXPOSING THE ACTIVE PIPELINE.  THE EXCAVATOR EXPOSED AN ABANDONED SECTION OF 16"" PIPE, THEY ASSUMED IT TO BE ACTIVE.  THE EXCAVATOR DID NOT CONTACT THE OPERATOR TO CONFIRM IF THE LINE WAS ACTIVE OR NOT.  DURING THE BORING PROCESS, THE ACTIVE 12"" LINE WAS STRUCK.  THE 12"" LINE WAS 8.5 FEET BELOW THE ABANDONED 16"" LINE.",5446.056,4473,Atmos
20150101,ATMOS PIPELINE - TEXAS,31978,2015,2015-07-02,2015-07-01,2015-07-02T21:45:00Z,30.628,-96.5435,"Bryan, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,3700,0,3700,mscf,NO,0,NO,0,NO,NO,0,1370589.2512901966,1984,"ONSHORE PIPELINE, INCLUDING VALVE SITES",6.625,OTHER INCIDENT CAUSE,UNKNOWN,"MIC TECH RECEIVED A CALL FROM THE COMPANY GAS CONTROL NOTIFYING US OF PRESSURE PROBLEMS ON JULY 2, 2015.  AFTER FURTHER INVESTIGATION IT WAS DETERMINED THAT DURING NORMAL OPERATIONS THE PIPELINE L8-9 AS IT CROSSES THE BRAZOS RIVER ON HWY 21 HAD DEVELOPED A LEAK.  THE LINE WAS SHUT IN TO ELIMINATE THE LEAK AND ACTIONS TO CORRECT THE PROBLEM WERE STARTED IMMEDIATELY.  A NEW LINE WAS BORED UNDERNEATH THE RIVER AND WAS PLACED IN SERVICE ON JULY 17, 2015.  THE EXISTING LINE WAS ABANDONED AND LEFT IN PLACE.",5446.056,4473,Atmos
20150135,ATMOS ENERGY CORPORATION - KY/MID-STATES (KENTUCKY),22476,2015,2015-10-16,2015-10-01,2015-10-16T11:30:00Z,38.19113928,-85.30107642,"Shelbyville, KY",KY,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,16500,0,16500,mscf,NO,0,NO,0,NO,NO,15,246478.71309764803,1974,"ONSHORE PIPELINE, INCLUDING VALVE SITES",8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"FARMER DAMAGED 8"" LINE WILE CLEANING AND EXTENDING POND NEAR HIS PROPERTY. THE FARMER (PROPERTY OWNER) DID NOT CALL 811 TO HAVE FACILITIES LOCATED PRIOR TO EXCAVATION. MUELLER STOP FITTINGS WERE INSTALLED AND TEMPORARY BYPASS INSTALLED TO MAINTAIN GAS SERVICE. FIRST RESPONDERS AND ATMOS ENERGY EMERGENCY RESPONDERS WORKED CLOSELY TOGETHER TO PROTECT LIFE AND PROPERTY DURING THE ENTIRE REPAIR PROCESS. ATMOS ENERGY WAS ALSO ASSISTED BY 25-30 LARGE INDUSTRIAL CUSTOMERS TO HELP MAINTAIN GAS SERVICE TO 12,500 RESIDENTIAL AND SMALL COMMERCIAL CUSTOMERS.",195.6,4473,Atmos
20160012,ATMOS PIPELINE - TEXAS,31978,2016,2016-01-09,2016-01-01,2016-01-09T15:55:00Z,31.03483,-96.16068,"Leon County, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,195573,329,195902,mscf,NO,0,NO,0,YES,YES,6,4102607.056543682,1967,"ONSHORE PIPELINE, INCLUDING VALVE SITES",30,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"PIPELINE FAILED DURING A DUCTILE OVERLOAD EVENT.  THE RUPTURE WAS CAUSED BY MECHANICAL GOUGES ON THE PIPE FROM A SECOND PARTY CONTRACTOR'S TRACKHOE THAT GOT STUCK IN THE MUD NEAR THE PIPELINE, APPROXIMATELY ONE MONTH PRIOR TO THE INCIDENT.",5681.511,4473,Atmos
20170122,ATMOS PIPELINE - TEXAS,31978,2017,2017-11-15,2017-11-01,2017-11-15T08:51:00Z,33.41944,-95.18127,"Bogata, TX",TX,ONSHORE,GT,Gas,NO,NO,NATURAL GAS,4537,0,4537,mscf,NO,0,NO,0,NO,NO,0,97858.33992459398,1957,"ONSHORE PIPELINE, INCLUDING VALVE SITES",12,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"ADDITIONAL NRC REPORT NO. 1197541    ON NOVEMBER 15, 2017, AN ATMOS ENERGY CONTRACTOR HIT THE LINE AT THE JOHNTOWN BLOCK VALVE/JOHNTOWN TAP YARD.  THE CONTRACTOR WAS HIRED BY ATMOS ENERGY TO DO THE BORES ON THE LINE O38-1 LINE REPLACEMENT.  THE CONTRACTOR DRILLED A 2.5 INCH HOLE IN THE LINE AT THE STATION LISTED.    AS PART OF ITS NORMAL OPERATIONS, ATMOS ENERGY HAS A PROGRAM IN PLACE TO MONITOR AND TAKE APPROPRIATE ACTION AS NEEDED WITH CONTRACTORS WHO DAMAGE COMPANY ASSETS DURING EXCAVATION.  THIS DAMAGE PREVENTION PROGRAM IS APPLICABLE TO THIS CONTRACTOR AND WAS FOLLOWED AND APPLIED WITH REGARD TO THIS INCIDENT.  THE PROGRAM INVOLVES, AMONG OTHER ACTIONS: (1) AUDITS OF CURRENT EXCAVATION PROJECTS OF 2ND PARTY CONTRACTORS TO REVIEW COMPLIANCE WITH PIPELINE LOCATING AND DAMAGE PREVENTION PROCEDURES; (2) MEETINGS WITH 2ND PARTY CONTRACTORS TO DISCUSS AT-FAULT DAMAGES AND DEVELOP ROOT-CAUSE ANALYSIS OF THE DAMAGES; (3) PROVISION OF COACHING TO CONTRACTORS OF DAMAGE PREVENTION MEASURES REGARDING THE IMPORTANCE OF PROPER LOCATING PROCEDURES AND SAFE EXCAVATION PRACTICES WITHIN THE TOLERANCE ZONE; AND (4) PUBLIC LIAISON MEETINGS AND MOCK LINE STRIKES CONDUCTED ANNUALLY FOR EMERGENCY RESPONDERS AND EXCAVATORS WITHIN OUR SERVICE AREA, EMPHASIZING PROPER USE OF THE 811 NOTIFICATION SYSTEM, SAFE EXCAVATION PRACTICES, AND RESPONSE ACTIONS TO TAKE IN THE EVENT OF A PIPELINE INCIDENT.",5678.129,4473,Atmos
20190002,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-12-10,2018-12-01,2018-12-10T19:00:00Z,32.91334409,-97.58587848,"Reno, TX",TX,ONSHORE,GT,Gas,NO,NO,NATURAL GAS,25,475,500,mscf,NO,0,NO,0,NO,NO,0,102229.6818806526,1950,"ONSHORE PIPELINE, INCLUDING VALVE SITES",12,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC REPORT # 1232875    ON DECEMBER 10, 2018 AT 19:00, A THIRD PARTY CONTRACTOR HIT ATMOS ENERGY'S LINE CA, PUNCTURING THE LINE AND CAUSING A LEAK. THE LINE SEGMENT WAS ISOLATED AT 06:30 ON DECEMBER 11, 2018, AND A CONTROLLED GAS RELEASE WAS PERFORMED UNTIL LINE PRESSURE WAS ELIMINATED. AT THAT POINT, A TEN FOOT PIPE SEGMENT WAS REMOVED BY ATMOS ENERGY, AND APPROPRIATE REPAIRS WERE MADE. CNG RESOURCES WERE UTILIZED TO HOLD UP A SMALL RESIDENTIAL AREA AND SEVEN FARM TAP CUSTOMERS ON THE SEGMENT WERE OUT OF SERVICE DURING THE SHUTDOWN.  SERVICE WAS RESTORED AT 20:30 ON DECEMBER 11, 2018.  AFTER INVESTIGATION OF THE INCIDENT, IT WAS DETERMINED THAT CONTRACT LOCATOR DID NOT APPROPRIATELY MARK THE LINE.",305.989,4473,Atmos
20190061,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-04-22,2019-04-01,2019-04-22T14:36:00Z,33.23279034,-97.67564194,"Decatur, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,62.4,73.5,135.9,mscf,NO,0,NO,0,NO,NO,0,387461.80203655496,1991,"ONSHORE PIPELINE, INCLUDING VALVE SITES",4,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC REPORT NUMBER 1243764    ON APRIL 22, 2019 AT 14:36, A THIRD-PARTY CONTRACTOR HIT ATMOS ENERGY'S LINE W 12-1 WHILE DRILLING TO INSTALL A BILLBOARD POLE, PUNCTURING THE LINE AND CAUSING A LEAK.  THE LINE SEGMENT WAS ISOLATED AT 19:50 AND A CONTROLLED GAS RELEASE WAS PERFORMED UNTIL THE PRESSURE WAS ELIMINATED.  CNG RESOURCES WERE UTILIZED TO SERVE 5 CUSTOMERS DURING THE SHUTDOWN.  ON APRIL 23, 2019 AT 19:02, THE DAMAGED SECTION OF PIPE WAS REMOVED AND REPAIRS COMMENCED.  SERVICE WAS RESTORED AT 18:50 ON APRIL 24, 2019.  AFTER INVESTIGATION OF THE INCIDENT, IT WAS DETERMINED THAT THE CONTRACT LOCATOR DID NOT APPROPRIATELY MARK THE LINE.",309.718,4473,Atmos
20190081,ATMOS PIPELINE - TEXAS,31978,2019,2019-06-14,2019-06-01,2019-06-14T03:00:00Z,32.27001852,-95.24132787,"Whitehouse, TX",TX,ONSHORE,GT,Gas,NO,NO,NATURAL GAS,49,0,49,mscf,NO,0,NO,0,NO,NO,0,106198.36689158854,2009,ONSHORE REGULATOR/METERING STATION EQUIPMENT AND PIPING,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ADDITIONAL NRC REPORT # 1249008    A VEHICLE WAS TRAVELING SOUTHBOUND ON HWY 110 TOWARD WHITEHOUSE, TEXAS.  THE DRIVER LEFT THE ROADWAY ONTO THE EAST SIDE OF HWY 110 WHILE STILL TRAVELING SOUTH.  THE VEHICLE THEN TRAVELED THROUGH THE STATION FENCE DAMAGING A 2-INCH ABOVEGROUND VALVE.    THE INCIDENT OCCURRED ON 6/14/19 AT APPROXIMATELY 03:00.  ATMOS ENERGY WAS FIRST NOTIFIED BY THE FIRE DEPARTMENT AT 06:18.  THE FIRE DEPARTMENT INITIALLY NOTIFIED CENTERPOINT ENERGY, WHO DETERMINED THAT THEY DID NOT OPERATE THE FACILITY.  AN ATMOS ENERGY TECHNICIAN WAS THE FIRST RESPONDER AND ARRIVED AT APPROXIMATELY 07:20.  THE EMERGENCY VALVE AT THE STATION WAS TURNED OFF AT APPROXIMATELY 07:40.  AT APPROXIMATELY 09:30 ON 6/14/19, IT WAS DETERMINED THAT REPAIRS WOULD LIKELY EXCEED THE $50,000 THRESHOLD, AND THE TELEPHONIC REPORT TO THE NRC WAS MADE AT 09:50.  CNG WAS UTILIZED TO MAINTAIN SERVICE UNTIL NECESSARY REPAIRS COULD BE MADE.  THE LINE WAS PLACED BACK IN SERVICE AT 21:15 ON 06/19/19.    POLICE ADVISED THERE WERE NO INJURIES.",5683.82,4473,Atmos
20200044,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-04-03,2020-04-01,2020-04-03T13:40:00Z,32.90864,-96.91596,"Dallas, TX",TX,ONSHORE,GT,Gas,NO,NO,NATURAL GAS,258,308,566,mscf,NO,0,NO,0,NO,NO,0,94802.70993134828,UNKNOWN,ONSHORE REGULATOR/METERING STATION EQUIPMENT AND PIPING,NA,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"AT APPROXIMATELY 11:00 AM ON APRIL 3, 2020 , A THIRD PARTY CONTRACTOR WAS LEVELING GROUND AND INSTALLING UNDERGROUND IRRIGATION NEAR THE INTERSECTION OF COMMERCE RD. AND I-635 SERVICE ROAD IN DALLAS, TX.  ATMOS ENERGY DID NOT RECEIVE PRIOR NOTIFICATION OF THE EXCAVATION ACTIVITY, AND NO NOTIFICATION WAS MADE BY THE CONTRACTOR TO THE ONE-CALL CENTER.  THE CONTRACTOR STRUCK A TAP ON ATMOS' LINE D, CAUSING A RELEASE OF GAS.   ATMOS ENERGY WAS NOTIFIED OF THE INCIDENT BY THE FARMERS BRANCH FIRE DEPARTMENT AT 11:11 AM.  THE RELEASE WAS SECURED AT 6:19 PM WHEN LINE D WAS TAKEN OUT OF SERVICE TO MAKE REPAIRS. LINE D WAS PLACED BACK IN SERVICE AT 4:58 AM ON APRIL 4, 2020.    48 HOUR NRC # 1274837",297.19,4473,Atmos
20210014,ATMOS PIPELINE - TEXAS,31978,2021,2021-01-19,2021-01-01,2021-01-19T15:20:00Z,32.68141,-99.80307,"Hawley, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,1667.5,0.89,1668.39,mscf,NO,0,NO,0,NO,NO,0,182744.2562531107,1953,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1.25,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON JANUARY 19, 2021, A FARMER STRUCK A FARM TAP OFF OF LINE KC 17 WITH A PLOW NEAR HAWLEY, TEXAS. ATMOS ENERGY WAS NOTIFIED OF THE INCIDENT AT 10:03 AM, AT WHICH POINT WORK BEGAN TO DETERMINE HOW TO MAKE REPAIRS.  THE DECISION WAS MADE TO SQUEEZE OFF THE 1.25"" STEEL RISER AND AFTER THE SQUEEZE OFF OCCURRED AT APPROXIMATELY 1 PM, IT WAS DISCOVERED THAT A THREADED CONNECTION WAS LEAKING UNDER THE SQUEEZED OFF SECTION OF THE RISER.  WORK THEN BEGAN ON A BYPASS ON KC17 TO ENSURE CONTINUED SERVICE ON THE LINE.  AT THE POINT IT WAS DETERMINED A BYPASS WOULD BE NEEDED TO MAKE THE NECESSARY REPAIRS, IT WAS ANTICIPATED THAT THE COST ASSOCIATED WITH REPAIRING THE DAMAGE WOULD EXCEED $50,000.  A CALL WAS MADE TO THE NATIONAL RESPONSE CENTER AT 16:17 CT ON 1/19/2021.  STOPPLES WERE WELDED ON FOR THE BYPASS, WHICH WAS COMPLETED ON JANUARY 20, 2021.  ON JANUARY 21, 2021, 5 FEET OF 12"" PIPE WAS REPLACED AND LINE KC17 WAS THEN RETURNED TO NORMAL OPERATION.",5652.24,4473,Atmos
20210064,ATMOS PIPELINE - TEXAS,31978,2021,2021-06-28,2021-06-01,2021-06-28T15:35:00Z,33.212397,-96.391786,"Farmersville, TX",TX,ONSHORE,GT,Gas,YES,YES,NATURAL GAS,1,0,1,mscf,YES,2,YES,2,NO,YES,0,613907.7645856398,UNKNOWN,"ONSHORE PIPELINE, INCLUDING VALVE SITES",NA,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,"ON JUNE 28, 2021, ABOUT 3:35 P.M. LOCAL TIME, A NATURAL GAS IGNITION OCCURRED DURING ROUTINE MAINTENANCE ACTIVITIES AT AN ATMOS ENERGY CORPORATION (ATMOS) FACILITY NEAR FARMERSVILLE, TEXAS. THE NATURAL GAS IGNITED AFTER WORKERS INSERTED AN IN-LINE TOOL (OR PIG) INTO A LAUNCHER.  TWO WORKERS FROM ATMOS AND FIVE EMPLOYEES FROM TWO OF ITS CONTRACTORS WERE ON-SITE AT THE TIME OF THE ACCIDENT AND PERFORMING WORK FOR ATMOS. THE IGNITION OCCURRED WHILE THE WORKERS WERE REMOVING THE PIG INSERTION TOOL DURING THE SIXTH OF A SERIES OF IN-LINE INSPECTIONS. A PIG EJECTED FROM THE LAUNCHER.  AN ATMOS WORKER CALLED 9-1-1 AT 3:35 P.M. THE COLLIN COUNTY ASSISTANT FIRE MARSHAL WAS THE FIRST EMERGENCY RESPONDER ON THE SCENE, WITH OTHER AGENCIES, INCLUDING THE NATIONAL TRANSPORTATION SAFETY BOARD (NTSB) ARRIVING THEREAFTER FOR ADDITIONAL SUPPORT IN EMERGENCY RESPONSE.     THE NTSB LEAD AN INVESTIGATION INTO THE MATTER. THE NTSB'S PIPELINE INVESTIGATION REPORT DETERMINED THAT THE PROBABLE CAUSE OF THE EVENT WAS A LEAKING MAINLINE VALVE THAT ALLOWED NATURAL GAS TO ENTER THE LAUNCHER WHERE IT MIXED WITH AIR, CREATING A FLAMMABLE GAS-AIR MIXTURE THAT WAS IGNITED BY AN UNDETERMINED SOURCE.        DUE TO THE CIRCUMSTANCES OF THIS EVENT, THE ESTIMATED VOLUME OF COMMODITY RELEASED IS UNMEASURABLE. THEREFORE, ATMOS ENERGY HAS RESPONDED TO QUESTIONS A7 AND A21C WITH 1.00, WHICH IS THE MINIMUM VALUE ALLOWED.     NOTE THAT THE DISTANCE REFLECTED IN RESPONSE TO QUESTION E6, IS ACTUALLY BETWEEN THE VALVE AND THE LAUNCHER DOOR, WHICH IS WHERE THE INCIDENT OCCURRED.",5652.24,4473,Atmos
20210116,ATMOS PIPELINE - TEXAS,31978,2021,2021-12-01,2021-12-01,2021-12-01T11:00:00Z,33.20149546,-96.81331102,"Frisco, TX",TX,ONSHORE,GT,Gas,YES,YES,NATURAL GAS,1,0,1,mscf,NO,0,YES,1,NO,NO,0,61139.778894472336,2018,ONSHORE REGULATOR/METERING STATION EQUIPMENT AND PIPING,NA,OTHER INCIDENT CAUSE,UNKNOWN,"ON DECEMBER 1, 2021, AT APPROXIMATELY 11:00 AM, AN ATMOS ENERGY EMPLOYEE AND AN INDEPENDENT THIRD-PARTY CONTRACTOR WERE ONSITE AT A VALVE SITE ON LINE WN2-8, NEAR 7786 COUNTY ROAD 24 IN FRISCO, TX.  THE INDEPENDENT THIRD-PARTY CONTRACTOR WAS IN THE PROCESS OF REPLACING THE WRENCH HEAD MOUNTING PLATE WITH AN ACTUATOR MOUNTING PLATE WHEN HE WAS INJURED.  AN UNKNOWN PART OF THE VALVE EJECTED AND STRUCK HIM IN THE FACE, RESULTING IN INJURY.  THE ATMOS ENERGY EMPLOYEE WAS ABOUT 10 FEET AWAY AND WAS NOT INVOLVED IN THE INDEPENDENT THIRD-PARTY CONTRACTORS WORK.   THE ATMOS EMPLOYEE ONSITE CALLED 911, AND THE INDEPENDENT THIRD-PARTY CONTRACTOR WAS TAKEN TO THE HOSPITAL AND ADMITTED FOR TREATMENT. THE PIPE WAS NOT SHUT DOWN DUE TO THE INCIDENT.    LATER IN THE DAY, THE VALVE WAS INVESTIGATED FOR LEAKS AND NONE WERE FOUND.  THE THIRD-PARTY CONTRACTOR HAS WRITTEN PROCEDURES THAT APPLY TO THE INSTALLATION OF THE ACTUATOR.     DUE TO THE CIRCUMSTANCES OF THIS EVENT, THE ESTIMATED VOLUME OF COMMODITY RELEASED, IF ANY, IS DE MINIMIS OR OTHERWISE UNMEASURABLE.  THEREFORE, ATMOS ENERGY HAS RESPONDED TO QUESTION A7 WITH 1.00, WHICH IS THE MINIMUM VALUE ALLOWED.     OUT OF AN ABUNDANCE OF CAUTION, THE VALVE WAS REPLACED AT THE COST OF $57,584. FOR THIS REASON, THE REPLACEMENT COST WAS ENTERED IN PART D 7 (D).",5652.24,4473,Atmos
20220020,ATMOS PIPELINE - TEXAS,31978,2022,2022-01-27,2022-01-01,2022-01-27T00:25:00Z,30.35107558,-97.58859103,"Manor, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,35.03,0,35.03,mscf,NO,0,NO,0,NO,NO,0,306335.7142622952,2015,ONSHORE REGULATOR/METERING STATION EQUIPMENT AND PIPING,8.625,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ON JANUARY 27, 2022, AT APPROXIMATELY 1:06 AM, A PASSERBY MADE AN EMERGENCY REPORT THAT A VEHICLE HAD DAMAGED NATURAL GAS FACILITIES NEAR 8514 EAST PARMER LANE. THE NATURAL GAS FACILITIES AT THIS LOCATION ARE PRIMARILY OWNED AND OPERATED BY TEXAS GAS SERVICE (TGS), AND TGS REPRESENTATIVES WERE ON THE SCENE.   ATMOS SERVICE TECHNICIAN ARRIVED AT 2:34 AM, VERIFIED THAT THE GAS WAS SHUT OFF, AND REQUESTED THAT A MEASUREMENT, INSTRUMENT, AND CONTROLS (MIC)TECHNICIAN BE DISPATCHED TO THE SCENE AS WELL. THE MIC TECHNICIAN WAS IMMEDIATELY DISPATCHED.  TGS HANDLED THE REMOVAL OF THE VEHICLE AND TEMPORARY FENCING. ATMOS ENERGY WAS ONSITE, STANDING BY.     PRELIMINARILY, IT APPEARED THAT THE PROPERTY DAMAGE WAS NEARLY ENTIRELY DAMAGE TO THE FACILITIES OF TGS RATHER THAN THE FACILITIES OF ATMOS ENERGY.  HOWEVER, DURING THE COURSE OF THE EMERGENCY RESPONSE, AT APPROXIMATELY 9:30 AM CST, ATMOS ENERGY DETERMINED THERE MAY BE SUFFICIENT DAMAGE TO ATMOS ENERGY'S PROPERTY TO EXCEED THE COST THRESHOLD ESTABLISHED IN 49 CFR 191.3.  THEREFORE, ATMOS ENERGY REPORTED THE EVENT TO NRC AT 10:07 AM CST.    A CLAMP-ON ULTRASONIC METER WAS INSTALLED AND TEMPORARY REPAIRS WERE MADE TO BE ABLE TO PLACE STATION BACK IN SERVICE.  SERVICE FROM ATMOS ENERGY TO TGS WAS RESTORED ON FEBRUARY 3, 2022, AT 5:45 PM.",5645.435,4473,Atmos
20220048,ATMOS PIPELINE - TEXAS,31978,2022,2022-03-23,2022-03-01,2022-03-23T04:30:00Z,32.52089,-97.08222,"Mansfield, TX",TX,ONSHORE,GT,Gas,YES,YES,NATURAL GAS,33202,0,33202,mscf,YES,1,NO,0,NO,YES,593,1871944.4426229512,2017,ONSHORE REGULATOR/METERING STATION EQUIPMENT AND PIPING,8,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","PRELIMINARY INVESTIGATION INDICATES THAT ON MARCH 23, 2022, A VEHICLE TRAVELING AT A HIGH RATE OF SPEED GOING SOUTHBOUND IN THE NORTHBOUND LANES OF HWY 360 CROSSED OVER U.S. 287 SOUTHBOUND SERVICE ROAD, TRAVELED AN ADDITIONAL 125 FEET, AND STRUCK AN ATMOS ENERGY MEASURING STATION NEAR MANSFIELD, TEXAS. THE GAS IGNITED. THE SYSTEM PRESSURE WAS AT 655 PSIG AT THE TIME OF THE INCIDENT.     ATMOS ENERGY WAS NOTIFIED BY EMERGENCY RESPONDERS AT APPROXIMATELY 1:40 A.M. AND ATMOS ENERGY PERSONNEL ARRIVED ONSITE AT 2:40 A.M. THE FIRE DEPARTMENT HAD THE AREA SEALED OFF UNTIL 3:00 A.M., AT WHICH TIME THE TECHNICIAN WAS ABLE TO ACCESS THE SCENE AND DETERMINE THAT OUR FACILITY WAS INVOLVED. AT 3:43 A.M., AN UPSTREAM VALVE WAS ACTIVATED TO STOP THE FLOW OF GAS, WHICH RESULTED IN THE LOSS OF SERVICE TO ATMOS ENERGYS CUSTOMER, SIENERGY. SIENERGY INFORMED ATMOS ENERGY THAT IT HAD APPROXIMATELY 1,110 CUSTOMERS DOWNSTREAM THAT LOST SERVICE.    THE FIRE DEPARTMENT EVACUATED A ONE-MILE RADIUS. REGARDING QUESTION A23 OF THIS REPORT, THE NUMBER OF PERSONS EVACUATED IS UNKNOWN, HOWEVER THERE WERE 593 STRUCTURES IN THE EVACUATION ZONE.",5645.435,4473,Atmos
20220061,ATMOS PIPELINE - TEXAS,31978,2022,2022-05-11,2022-05-01,2022-05-11T11:30:00Z,32.275238,-94.345186,"Panola County, TX",TX,ONSHORE,GT,Gas,YES,NO,NATURAL GAS,14334,0,14334,mscf,NO,0,NO,0,NO,NO,15,493040.937213115,1988,"ONSHORE PIPELINE, INCLUDING VALVE SITES",20,CORROSION FAILURE,INTERNAL CORROSION,"ON MAY 11, 2022, GAS CONTROL NOTICED AN UNANTICIPATED DROP IN PRESSURE ON LINE S2 AT 11:30 AM AND NOTIFIED LOCAL OPERATIONS AT 11:34 AM.  UPON NOTIFICATION, OPERATIONS IMMEDIATELY BEGAN TO EVALUATE POTENTIAL CAUSES FOR THE DROP IN PRESSURE AND BEGAN MOBILIZING RESOURCES, WHILE ALSO REACHING OUT TO OFFICIALS ALONG THE SECTIONS OF THE PIPELINE.  WITH NO APPARENT OPERATIONAL CAUSE FOR THE PRESSURE DROP, GAS CONTROL TOOK MEASURES CONSISTENT WITH AN ABNORMAL CONDITION AND CLOSED A REMOTE CONTROL VALVE LOCATED AT BUSBY GATE AT 11:43 AM.      AFTER DISCUSSIONS WITH LOCAL LAW ENFORCEMENT AT 12:14 PM, ATMOS ENERGY PROCEEDED TO THE LOCATION OF THE INCIDENT AND ARRIVED ONSITE AT 12:54 PM. UPON ARRIVAL, ATMOS ENERGY DISCOVERED A PIPE RUPTURE ADJACENT TO LACY PIGGING STATION.      IN ADDITION TO CLOSING THE REMOTE VALVE, LOCAL OPERATIONS CLOSED THE MANUALLY OPERATED VALVE AT THE LACY PIGGING STATION TO FURTHER SEGMENT LINE S2 AND MINIMIZE GAS RELEASE.    BASED UPON INFORMATION ATMOS ENERGY RECEIVED FROM LOCAL OFFICIALS, FIRST RESPONDERS CLOSED ROADS AND EVACUATED RESIDENTS IN THE AREA OUT OF AN ABUNDANCE OF CAUTION. ATMOS ENERGY DOES NOT HAVE DETAILS ON THAT EVACUATION BUT HAS ESTIMATED A NUMBER IN RESPONSE TO QUESTION A23.    SUPPLEMENTAL:   PART A QUESTION 16, THE LINE WAS NO LONGER IN SERVICE AS OF MAY 11, 2022 AT 11:43 AM CST, AND IS BEING ABANDONED. WHILE THIS LINE IS IN THE PROCESS OF BEING REPLACED, ATMOS ENERGY CUSTOMERS ARE BEING SERVED THROUGH OTHER FACILITIES AND NO CUSTOMERS ARE AFFECTED BY THE ABANDONMENT OF THE LINE. FOR THIS REASON, THE RESTART TIME REFLECTED IN THIS QUESTION IS THE SAME TIME THAT THE LINE WAS SHUT DOWN.    AFTER THE INCIDENT OCCURRED, ATMOS ENERGY FOLLOWED ITS PROCEDURES AND INSPECTED THE PIPE IN QUESTION.  THE METALLURGICAL REPORT RESULTING FROM THE INVESTIGATION CONCLUDED THAT MICROBIOLOGICALLY INFLUENCED CORROSION (MIC) AND CHLORIDE CORROSION WERE THE PRIMARY CORROSION MECHANISMS.",5645.435,4473,Atmos
20100052,ATMOS ENERGY CORPORATION - MID-TEX,31348,2010,2010-01-21,2010-01-01,2010-01-21T17:37:00Z,33.893734,-98.529339,"Wichita Falls, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,0,0,0,mscf,NO,0,YES,1,NO,YES,0,179362.2480781218,UNKNOWN,SERVICE,1.25,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE","LEAK DEVELOPED ON SERVICE LINE UNDER FOUNDATION OF HOME, AN ADD-ON SECTION OF THE HOME WAS CONSTRUCTED ON TOP OF THE SERVICE LINE.  GAS MIGRATED INTO THE HOME THROUGH A SEAM IN THE CONCRETE AND GAS IGNITED, INJURING ONE PERSON AND CAUSING THE HOUSE TO BE DESTROYED BY FIRE.  SERVICE LINE WAS NOT EXCAVATED DUE TO THE STRUCTURE BEING OVER THE SERVICE LINE.  CAUSE OF LEAK ON SERVICE LINE UNDETERMINED.",49043.759600000005,4473,Atmos
20100053,ATMOS ENERGY CORPORATION - MID-TEX,31348,2010,2010-01-31,2010-01-01,2010-01-31T03:42:00Z,32.8541,-96.99403,"Irving, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,0,0,0,mscf,YES,1,YES,1,YES,YES,0,194255.14232287565,1966,SERVICE,1,OTHER INCIDENT CAUSE,UNKNOWN,"ATMOS ENERGY DISCOVERED A LEAKING COMPRESSION COUPLING IN THE AREA WHERE THIS FIRE OCCURRED.  THE LEAKING COMPONENT WAS PRESERVED IN ITS NATIVE STATE AND SENT TO A LABORATORY FOR TESTING TO DETERMINE THE CAUSE OF FAILURE.  A FLOW RATE TEST WAS PERFORMED AND THE TEST REVEALED THAT THE LEAK RATE FROM THE LEAKING COMPONENT WAS NOT LARGE ENOUGH TO CAUSE AN ACCUMULATION OF A FLAMMABLE MIXTURE TO HAVE CONTRIBUTED TO THIS HOUSE FIRE.  ATMOS ENERGY'S EXHAUSTIVE INVESTIGATION DID NOT IDENTIFY ANY OTHER SOURCES THAT COULD HAVE CONTRIBUTED TO THIS EVENT, THEREFORE THE CAUSE OF THIS FIRE IS UNDETERMINED.",49043.759600000005,4473,Atmos
20100057,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2010,2010-01-03,2010-01-01,2010-01-03T15:54:00Z,35.23153,-101.81651,"Amarillo, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,6,0,6,mscf,NO,0,NO,0,YES,YES,0,77702.05692915025,1950,MAIN,2,CORROSION FAILURE,EXTERNAL CORROSION,NATURAL GAS LEAKAGE DUE TO CORROSION MIGRATED UNDERGROUND TO A PIER AND BEAM CONSTRUCTED HOME WHICH WAS LOCATED APPROXIMATELY 15 FEET FROM THE GAS MAIN. THE HOMEOWNERS HAD RECENTLY REPLACED THEIR GAS SERVICE LINE ADJACENT TO THE MAIN WHICH APPEARS TO BE THE MIGRATION PATH TO THE HOME'S FOUNDATION. AN UNKNOWN IGNITION SOURCE IGNITED THE GAS THAT COLLECTED UNDER THE HOME AND DESTROYED THE HOUSE.  NO SERIOUS INJURIES WERE REPORTED. THE LEAKING STEEL MAIN WAS REPLACED WITH 110 FEET OF PE MAIN.,12436.3022,4473,Atmos
20100068,ATMOS ENERGY CORPORATION - MID-TEX,31348,2010,2010-03-15,2010-03-01,2010-03-15T10:28:00Z,31.67165,-97.10032,"Elm Mott, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,1363,0,1363,mscf,NO,0,NO,0,NO,NO,150,1366.839191926935,1977,MAIN,0.2,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","TXDOT HAD INSTALLED A 3"" PVC PIPE OVER ATMOS' MAIN TO GET DEPTH SHOT ON THE MAIN. A CAR DROVE OVER THE PVC PIPE, SHOVING IT DOWN ON TOP OF A 2"" POLY TEE CAUSING IT TO CRACK AT SOCKET FUSHION.",49043.759600000005,4473,Atmos
20100085,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,6720,2010,2010-09-22,2010-09-01,2010-09-22T14:05:00Z,39.34519444,-95.10539167,"Easton, KS",KS,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,290,0,290,mscf,NO,0,YES,1,NO,YES,0,103546.93263323377,1978,MAIN,3,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,"ATMOS EMPLOYEES WERE WORKING ON A PIPE REPLACEMENT PROJECT.  DURING THE PROCESS, THE EXISTING PIPE WAS DAMAGED, AND WHILE ATTEMPTING TO STOP THE ESCAPING GAS, ONE EMPLOYEE RECEIVED BURNS THAT REQUIRED HOSPITALIZATION.",5476.962799999999,4473,Atmos
20110269,ATMOS ENERGY CORPORATION - MID-TEX,31348,2011,2011-07-05,2011-07-01,2011-07-05T14:24:00Z,32.80772,-97.44253,"Lake Worth, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,98,0,98,mscf,NO,0,NO,0,NO,YES,2,23945.675646540025,1984,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"EXCAVATOR WAS MIXING QUICKLIME INTO STREET AND STRUCK A 6"" MAIN, IGNITING THE GAS AND BURNING UP THE EXCAVATOR'S MIXER.  DAMAGE TO MIXER ESTIMATED AT $100,000.  EXCAVATOR DID NOT CALL FOR LOCATES, WAS WORKING ON LOCATES MARKED FOR ANOTHER EXCAVATOR.",49959.3916,4473,Atmos
20110287,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),20211,2011,2011-05-20,2011-05-01,2011-05-20T08:30:00Z,36.12345,-83.16789,"Morristown, TN",TN,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,10,0,10,mscf,NO,0,YES,1,NO,YES,0,695.9151042024649,NA,MAIN,2,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,MUNICIPALITY CUTTING ROAD WITH CONCRETE SAW DAMAGED 2 INCH PE GAS LINE.,5108.845,4473,Atmos
20120102,ATMOS ENERGY CORPORATION - KY/MID-STATES (KENTUCKY),22476,2012,2012-11-17,2012-11-01,2012-11-17T14:40:00Z,37.333513,-85.333451,"Campbellsville, KY",KY,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,0.15,0,0.15,mscf,NO,0,NO,0,NO,YES,0,251813.2,UNKNOWN,OUTSIDE METER/REGULATOR SET,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","OPERATOR OF VEHICLE WAS TRAVELING NORTH ON SOUTH JACKSON STREET. OPERATOR LOST CONTROL OF VEHICLE DUE TO POSSIBLE MEDICAL EPISODE. THE VEHICLE TRAVELED INTO THE REAR OF A BP GAS STATION/CONVENIENCE STORE, STRIKING GAS METER AND CAUSING VEHICLE AND BUILDING TO CATCH FIRE.THE OPERATOR OF THE VEHICLE WAS TREATED AND RELEASED AT TAYLOR REGIONAL HOSPITAL FOR INJURIES; 4 OTHER PASSENGERS WERE NOT INJURED.     EMERGENCE RESPONDERS WERE ABLE TO SHUT OFF METER SET AT THE METER STOP UPON ARRIVAL.    ATMOS ENERGY WORKERS SHUT OFF THE SERVICE AT THE TAP ON THE MAIN 30 MINUTES AFTER ARRIVAL, AROUND 3:30 PM.    POLICE REPORTS INDICATED THAT POSSIBLE ARRESTS WERE PENDING AND VEHICLE WAS IMPOUNDED.",6130.423000000001,4473,Atmos
20130012,ATMOS ENERGY CORPORATION - MID-TEX,31348,2013,2013-01-11,2013-01-01,2013-01-11T12:15:00Z,33.0463,-96.98908,"Lewisville, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,515,0,515,mscf,YES,1,NO,0,YES,YES,12,220742.360248236,1998,MAIN,4,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"EXCAVATOR DRILLING TO INSTALL A UTILITY POLE DRILLED INTO AN ACCURATELY MARKED 4"" POLY MAIN WITH AN AUGER.  HOUSE EXPLODED BEFORE HAZARDOUS CONDITION WAS ELIMINATED.",50725.7732,4473,Atmos
20130021,ATMOS ENERGY CORPORATION - MID-TEX,31348,2013,2013-01-24,2013-01-01,2013-01-24T07:00:00Z,33.61885,-97.14789,"Gainesville, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,31,0,31,mscf,NO,0,NO,0,YES,NO,50,129364.58647931376,UNKNOWN,SERVICE,1,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","WHILE ATMOS ENERGY WAS RESPONDING TO AN EMERGENCY LINE LOCATE FOR THE CITY OF GAINESVILLE TO REPAIR A MAJOR WATER LEAK, THE WATER REPAIR CREW WAS SETTING UP TO PREPARE TO EXCAVATE THE WATER LEAK.  DURING THIS PROCESS, THE CITY'S DUMP TRUCK FELL THROUGH THE STREET ON TOP OF THE GAS SERVICE LINE, CAUSING A LEAK.",50725.7732,4473,Atmos
20130087,ATMOS ENERGY CORPORATION - MID-TEX,31348,2013,2013-06-29,2013-06-01,2013-06-29T15:30:00Z,32.45059,-97.00451,"Grand Prairie, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,2.19,0,2.19,mscf,NO,0,NO,0,NO,YES,0,125098.06645679152,1982,SERVICE,0.5,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"HOMEOWNER/EXCAVATOR WAS DIGGING IN YARD WITH A BACKHOE AND DAMAGED THE GAS SERVICE LINE.    THE SINGLE SERVICE AT 901 NW 7TH IN GRAND PRAIRIE, TX WAS TERMINATED AT THE MAIN AND WILL NOT BE RESTORED, SO NO SUPPLEMENTAL REPORT WILL BE REQUIRED (PART A, ITEM 13.B).",50725.7732,4473,Atmos
20130109,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,6720,2013,2013-09-20,2013-09-01,2013-09-20T19:51:00Z,38.85453,-94.70529,"Overland Park, KS",KS,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,1425,0,1425,mscf,NO,0,NO,0,NO,YES,1,280478.4923031475,1980,MAIN,4,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),"ATMOS ENERGY EMPLOYEES WERE ATTEMPTING TO DIG A REMOTE BELL HOLE TO ISOLATE A GRADE ONE LEAK UNDER PAVEMENT AT 151ST AND SWITZER IN OVERLAND PARK, KANSAS. THE BACKHOE OPERATOR WAS DIGGING ON TOP OF THE 4' POLY LINE FROM EAST TO WEST. THE LINE AT THIS LOCATION CHANGED ELEVATION FROM HIGHER IN THE WEST TO LOWER IN THE EAST. THE BACKHOE OPERATOR WAS ATTEMPTING TO LIFT A ROCK OUT OF THE BELL HOLE THAT HAD BEEN LEFT OVER OUR LINE FROM PREVIOUS CONSTRUCTION ACTIVITIES OF UNKNOWN ORIGIN. THE ROCK POTENTIALLY STRUCK AT AN ELECTRO-FUSE COUPLING OR PUNCTURED THE PIPE ITSELF AND THE IGNITION OCCURRED FROM UNKNOWN SOURCE.  ALSO STREET LIGHTS IN THE AREA AND 2,500 ELECTRIC WERE WITHOUT POWER.",5534.7262,4473,Atmos
20140004,ATMOS ENERGY CORPORATION - MID-TEX,31348,2013,2013-12-21,2013-12-01,2013-12-21T17:01:00Z,32.842312,-97.209967,"North Richland Hills, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,33,0,33,mscf,NO,0,YES,1,NO,NO,10,175334.10410753696,1972,MAIN,6,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,"A LEAK OCCURRED ON THE GAS MAIN, WITH THE INCIDENT CAUSED BY GAS MIGRATING THROUGH SEWER LINES AND INTO A RESIDENCE BY WAY OF AN IMPROPERLY INSTALLED COMMODE.",50725.7732,4473,Atmos
20140059,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2014,2014-06-25,2014-06-01,2014-06-25T05:47:00Z,35.2065,-102.07238,"Bushland, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,2699,0,2699,mscf,NO,0,NO,0,NO,NO,200,101561.0889525526,2010,OTHER,NA,NATURAL FORCE DAMAGE,LIGHTNING,AT APPROXIMATELY 5:47 THE STATION THAT INTERCONNECTS OUR SYSTEM TO OUR SUPPLIERS WAS STRUCK BY LIGHTNING DAMAGING THE ELECTRONIC CONTROL AND MONITORING EQUIPMENT.  OUR GAS CONTROL DISPATCHED AN ALARM AT 5:49.  THE CONTROL VALVE FAILED OPEN.  A RELIEF VALVE VENTED GAS TO PROTECT THE SYSTEM FOLLOWING THE STATION DAMAGE.  THE EQUIPMENT RESPONDED AS DESIGNED TO PROTECT BOTH THE PUBLIC AND THE GAS SYSTEM.  WE WERE ABLE TO VALVE OFF THE STATION AND THE AREA WAS DEEMED SAFE AROUND 7:00AM.  THERE WAS NO LOSS CUSTOMER SERVICE.  THE TESTING TO DETERMINE THE EXTENT OF DAMAGE TOOK SEVERAL HOURS TO COMPLETE.  THE STATION IS CURRENTLY LOCKED OFF.,12780.5756,4473,Atmos
20140109,ATMOS ENERGY CORPORATION - LOUISIANA,11800,2014,2014-11-08,2014-11-01,2014-11-08T10:05:00Z,30.459133,-90.123614,"Covington, LA",LA,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,0,0,0,mscf,NO,0,YES,1,NO,YES,0,0,1987,MAIN,2,INCORRECT OPERATION,OTHER INCORRECT OPERATION,"NOTE: DETAILS OF THE INCIDENT DESCRIPTION AND THE FINDINGS IN THE INVESTIGATION ARE SUPPORTED BY INFORMATION SUPPLIED TO ATMOS ENERGY FROM MILLER PIPELINE.    INCIDENT DESCRIPTION:  ON SATURDAY, NOVEMBER 8, 2014, MILLER PIPELINE CORP., A CONTRACTOR PERFORMING WORK FOR ATMOS ENERGY LOUISIANA DIVISION, WAS SCHEDULED TO DEACTIVATE AND ABANDON A 4"" PE GAS LINE ON HWY 21 @ N. AZALEA IN COVINGTON, LA. THIS WAS A COOL DAY WITH LOW HUMIDITY.    MILLER PIPELINE EMPLOYEE ANTHONY DUNCAN (CREW FOREMAN) WAS IN CHARGE OF THIS WORK AND WAS QUALIFIED IN THE ASSOCIATED OQ TASKS.  - ALL LINE STOPPERS UTILIZED TO BLOCK THE SOURCE OF GAS WERE INSTALLED PREVIOUSLY.  - BEFORE BEGINNING THE PURGING PROCESS, MR. DUNCAN CHECKED TO MAKE SURE ALL SOURCES OF GAS WERE BLOCKED FROM THE GAS LINE TO BE DEACTIVATED.  - AFTER CONFIRMATION THAT ALL SOURCES OF GAS WERE BLOCKED, MR. DUNCAN PROCEEDED TO OPEN THE VALVE (ON PURGE RISER) TO BEGIN DE-PRESSURING AND BLOWING DOWN THE GAS FROM THE LINE. HE WAITED 15 - 20 MINUTES FOR THE LINE TO BLOW DOWN.  - ONCE HE THOUGHT THE LINE WAS COMPLETELY BLOWN DOWN, MR. DUNCAN GOT IN THE EXCAVATION TO REMOVE THE BLOW DOWN RISER. HE USED 2-INCH PLASTIC CUTTERS TO PERFORM THIS TASK. IT WAS DURING THIS PROCESS THAT THE RESIDUAL GAS IN THE PIPE IGNITED AND A FLASH FIRE OCCURRED INJURING MR. DUNCAN.  - MR. DUNCAN WAS TRANSPORTED TO THE HOSPITAL WHERE HE WAS HELD OVERNIGHT FOR TREATMENT AND OBSERVATION.    CAUSE OF THE INCIDENT:  IT SEEMS THE PRIMARY CAUSE OF THE INCIDENT WAS THE GAS LINE TO BE ABANDONED WAS NOT PURGED OF GAS PROPERLY, ALLOWING RESIDUAL GAS TO REMAIN IN THE LINE. SECONDLY, PRECAUTIONS TO PREVENT ACCIDENTAL IGNITION WERE NOT FOLLOWED BY NOT PROPERLY GROUNDING THE PIPE OR TOOLS PRIOR TO CUTTING THE PURGE RISER. STATIC ELECTRICITY SEEMS TO HAVE BEEN THE SOURCE OF IGNITION OF THE RESIDUAL GAS. THIRDLY, MR. DUNCAN WAS NOT WEARING THE PROPER PPE (PERSONAL PROTECTIVE EQUIPMENT) FIRE RETARDANT CLOTHING/GLOVES. THIS ADDED PROTECTION COULD HAVE MINIMIZED THE EXTENT OF THE INJURIES. FOURTHLY, MR. DUNCAN SENT HIS HELPER (ON FIRE WATCH) AWAY TO PERFORM ANOTHER JOB DUTY. BY HAVING SOMEONE ON FIRE WATCH AT THE EXCAVATION WITH A FIRE EXTINGUISHER COULD ALSO HAVE MINIMIZED THE EXTENT OF THE INJURIES, BY EITHER EXTINGUISHING THE FIRE RIGHT AWAY OR PULLING MR. DUNCAN OUT OF THE EXCAVATION AND AWAY FROM THE FIRE.     ROOT CAUSE:  THERE SEEMS TO BE HUMAN ERROR IN JUDGMENT BY MR. DUNCAN IN SEVERAL INSTANCES INVOLVING FOLLOWING PROCEDURES AND SAFETY POLICIES; THE BELOW FACTORS IN COMBINATION RELATED TO THE CAUSE OF THE FLASH FIRE WHICH RESULTED IN THE INCIDENT:  - DID NOT PURGE NATURAL GAS FROM DEACTIVATED LINE BY USING AIR OR NITROGEN GAS;  - DID NOT CHECK FOR COMPLETE PURGING (0% GAS) OF NATURAL GAS WITH A CGI (COMBUSTIBLE GAS INDICATOR) FROM THE PURGE RISER;  - DID NOT PRACTICE PREVENTING STATIC ELECTRICITY HAZARD BY USING SOAPY WATER OR ANTI-STATIC SPRAY AND BURLAP SACK ON PLASTIC PIPE AND ALSO GROUNDING TOOLS PRIOR TO CUTTING PURGE RISER FROM DEACTIVATED PIPE.  THIS ALONG WITH RESIDUAL GAS IN THE DEACTIVATED PIPE RESULTED IN A FLASH FIRE WHICH CAUSED THE INJURY.  - DID NOT WEAR PROPER PPE (PERSONAL PROTECTIVE EQUIPMENT); FIRE RETARDANT CLOTHING AND GLOVES.  - DID NOT HAVE ANOTHER WORKER AT PURGE LOCATION ON FIRE WATCH WITH A FIRE EXTINGUISHER.     THE ABOVE INSTANCES (WHICH WERE NOT FOLLOWED) ARE COVERED IN ATMOS ENERGY'S O&M PROCEDURES AND SAFETY MANUAL; THEY ARE ALSO COVERED UNDER OQ TASKS L2 - ACTIVATING AND PURGING PIPELINES AND M8 - PREVENTING ACCIDENTAL IGNITION.",13813.1822,4473,Atmos
20140115,ATMOS ENERGY CORPORATION - MISSISSIPPI,12582,2014,2014-11-12,2014-11-01,2014-11-12T16:45:00Z,33.05555,-89.6013,"Kosciusko, MS",MS,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,2,0,2,mscf,NO,0,NO,0,NO,YES,0,161380.70218019976,UNKNOWN,OUTSIDE METER/REGULATOR SET,NA,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,"DURING A CHANGE OF WEATHER FROM VERY WARM WEATHER TO VERY COLD WEATHER, METAL PARTICLES IN THE LINE WERE ENTRAINED IN THE GAS STREAM.  THE METAL PARTICLES CUT AND DAMAGED THE RUBBER DIAPHRAGM CONTROLLING PRESSURE AND SETTLED IN THE PRESSURE REILEF PILOT.  RISING PRESSURE CAUSED THE SERVICE REGULATOR AT A GROCERY STORE TO FAIL, WHICH THEN CAUSED EXCESSIVE PILOT LIGHT FLAMES AT THE APPLIANCES INSIDE THE STORE.  THESE FLAMES CAUSED A FIRE, WHICH DAMAGED THE BUILDING AND CONTENTS.  THE STORE WAS CLOSED AT THAT TIME.  THERE WERE NO EVACUATIONS.  THERE WERE NO INJURIES OR DEATHS.",10440.5096,4473,Atmos
20150005,ATMOS ENERGY CORPORATION - MID-TEX,31348,2014,2014-12-27,2014-12-01,2014-12-27T23:02:00Z,32.727443,-96.683248,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,17.7,0,17.7,mscf,YES,1,YES,2,NO,YES,0,3883.386252357863,1982,OUTSIDE METER/REGULATOR SET,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ONE VEHICLE ACCIDENT.  VEHICLE STRUCK GAS METER AND METER LOOP CAUSING NATURAL GAS TO IGNITE.  DALLAS FIRE DEPARTMENT AND DALLAS POLICE DEPARTMENT WERE ON-SITE PRIOR TO ATMOS ENERGY PERSONNEL.  AS SOON AS EMERGENCY RESPONDERS MOVED THE VEHICLE TO A SAFE LOCATION, AN ATMOS ENERGY CREW WAS ABLE TO SHUT THE GAS OFF AT THE MAIN BY DISCONNECTING THE SERVICE LINE FROM THE MAIN.",50656.974,4473,Atmos
20150007,ATMOS ENERGY CORPORATION - MISSISSIPPI,12582,2014,2014-12-29,2014-12-01,2014-12-29T02:37:00Z,32.34174,-90.27477,"Jackson, MS",MS,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,3,0,3,mscf,NO,0,NO,0,YES,YES,8,87455.40633037401,1967,SERVICE,0.75,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,"WE RECEIVED A REPORT OF A FIRE AT A RESIDENCE LOCATED AT 409 W. HILL DR. IN JACKSON, MS.  THE RESPONDING SERVICE TECHNICIAN ARRIVED ON SCENE IN 15 MINUTES.  THE OPERATIONS SUPERVISOR WAS SUBSEQUENTLY NOTIFIED.  SOME OF THE EXTERIOR WALLS HAD BEEN DISPLACED OUTWARD INDICATING A POSSIBLE EXPLOSION.  WE NOTIFIED THE NATIONAL RESPONSE CENTER AND THE DIRECTOR OF PIPELINE SAFETY (MPSC).    DUE TO HEAVY RAINS SATURATING THE SOIL, PERFORMANCE OF LEAK SURVEYS AROUND THE PREMISE WERE DIFFICULT.  ULTIMATELY A LEAK WAS FOUND BEHIND THE LEFT REAR CORNER OF THE HOUSE ALONGSIDE THE SIDE STREET (MAGNOLIA DR.).  THE SATURATED SOIL CAUSED GAS TO MIGRATE ALONG THE ROOTS OF A TREE TOWARDS THE RESIDENCE.    IN HASTE TO SECURE THE SCENE AND STOP THE LEAK, THE CONSTRUCTION CREW SHUT OFF THE SERVICE TAP AND DISLODGED A MECHANICAL FITTING CONNECTED TO THE TAP.  AS A RESULT, IT IS IMPOSSIBLE TO KNOW FOR CERTAIN THE SPECIFIC SOURCE OF THE LEAK.",10440.5096,4473,Atmos
20150008,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2015,2015-01-09,2015-01-01,2015-01-09T16:17:00Z,31.982191,-102.11213038,"Midland, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,557,0,557,mscf,NO,0,NO,0,YES,NO,0,147714.83834588318,1952,MAIN,2,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,"ON JANUARY 9, 2015, THE COMPANY WAS NOTIFIED THAT AN EXPLOSION OCCURRED IN THE ALLEY AT 805 SOUTH MIDKIFF IN MIDLAND TEXAS AT APPROXIMATELY 16:00 HOURS.  WE RECEIVED NOTIFICATION AT APPROXIMATELY 17:38 AND ARRIVED ON SIGHT AT APPROXIMATELY 17:45.  COMPANY FORCES REMAINED ON SIGHT UNTIL THE ALLEY SECTION OF PIPE WAS ABANDONED IN PLACE EARLY THE NEXT MORNING.  A PORTION OF PIPE IN THE ALLEY WAS LATER REMOVED FOR INSPECTION AND INCLUDED A DENT OF UNKNOWN ORIGIN THAT HAD CRACKED.    IN SECTION G3 - 1 THE DATE OF THE LAST LEAK SURVEY WAS RECOREDED AS UNKNOWN DUE TO A FORM ERROR.  THE DATE OF THE LAST LEAK SURVEY OF THIS MAIN WAS 06/07/2011.",12940.505,4473,Atmos
20150040,ATMOS ENERGY CORPORATION - MID-TEX,31348,2015,2015-03-02,2015-03-01,2015-03-02T19:58:00Z,32.73761,-96.65918,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,47,0,47,mscf,NO,0,NO,0,YES,NO,12,126508.3795883534,1951,OTHER,NA,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,"AT 7:58 PM ON MARCH 2, 2015, ATMOS ENERGY DISPATCH WAS NOTIFIED OF AN EVENT AT 1504 MEMORY LANE IN DALLAS.  ATMOS ENERGY'S FIRST RESPONDER ARRIVED ON-SITE AT 9:17 PM AND UPON LEARNING THAT HOMES HAD BEEN EVACUATED BY DALLAS FIRE DEPARTMENT PERSONNEL THE ATMOS ENERGY FIRST RESPONDER BEGAN BAR TESTING AND CHECKING SEWER VENTS IN THE IMMEDIATE AREA.  SOON A SECOND ATMOS ENERGY RESPONDER AND TWO ATMOS ENERGY SUPERVISORS ARRIVED TO ASSIST WITH THE INVESTIGATION.  AT APPROXIMATELY 11:25 PM ATMOS ENERGY BEGAN A LEAK SURVEY OF THE AREA WITH A LEAK THEREAFTER PINPOINTED IN THE AREA OF THE SERVICE TAP TO 1504 MEMORY LANE.  IN THE EARLY MORNING HOURS OF MARCH 3, 2015, ATMOS ENERGY REQUESTED EMERGENCY LINE LOCATES WHICH WERE MADE ALLOWING ATMOS ENERGY'S EXCAVATION OF THE SERVICE TAP TO 1504 MEMORY LANE TO BEGIN AT APPROXIMATELY 2:20 AM.  A LEAK WAS DISCOVERED AT THE SERVICE TAP CONNECTION AND THE SERVICE LINE TO 1504 MEMORY LANE WAS RETIRED AT 2:43 AM.  ATMOS ENERGY THEN BEGAN AN EXCAVATION TO RETIRE THE SERVICE LINE TO 9430 ELOISE STREET AND THIS RETIREMENT WAS COMPLETED AT 4:47 AM.    ON MARCH 10, 2015, UNDER THE OBSERVATION OF RAILROAD COMMISSION PERSONNEL ATMOS ENERGY AND BAKER RISK PERFORMED STRATEGIC EXCAVATION OF THE 1504 MEMORY LANE SERVICE LINE.  PREVIOUS DAMAGE DUE TO THIRD PARTY EXCAVATION WAS OBSERVED ON THE SERVICE LINE.  BETWEEN DECEMBER 13, 2011, AND MARCH 2, 2015, ATMOS ENERGY IS AWARE OF FIVE LOCATE REQUESTS (LOCATE NUMBERS 1475052478, 1475382044, 120450096, 120196080, AND 13474488) IN PROXIMITY TO 1504 MEMORY LANE.  THE THIRD PARTY EXCAVATION DAMAGE TO THE SERVICE LINE CAUSED THE CONNECTION FAILURE AT THE SERVICE TAP.",53416.5314,4473,Atmos
20150093,ATMOS ENERGY CORPORATION - MID-TEX,31348,2015,2015-09-04,2015-09-01,2015-09-04T17:20:00Z,32.29973,-97.04576,"Maypearl, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,2100,0,2100,mscf,NO,0,NO,0,NO,NO,0,96319.91332060688,1962,MAIN,10,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"CONTRACTOR WAS INSTALLING A WELL FOR A LANDOWNER USING A BACKHOE, AND HIT A 10 INCH (HP DISTRIBUTION) TRANSMISSION LINE.  NO NOTIFICATION WAS MADE TO THE ONE-CALL CENTER.",53416.5314,4473,Atmos
20150096,ATMOS ENERGY CORPORATION - MID-TEX,31348,2015,2015-09-21,2015-09-01,2015-09-21T08:00:00Z,32.34912,-96.78448,"Waxahachie, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,1595,0,1595,mscf,NO,0,YES,2,YES,NO,20,12938.967136150231,2008,SERVICE,0.75,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"3RD PARTY CONTRACTOR BORED IN TO 3/4"" SERVICE.  THE EXCAVATOR OPERATED MECHANIZED EQUIPMENT WITHIN THE TOLERANCE ZONE CAUSING DAMAGE TO A SERVICE LINE WHICH RESULTED IN THE RELEASE OF PRODUCT.  THERE WAS EVIDENCE THAT THE EXCAVATOR FAILED TO VERIFY THE LOCATION OF UTILITY LINES WITHIN THE BORE PATH THROUGH POT HOLE VERIFICATION.",53416.5314,4473,Atmos
20160025,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,6720,2016,2016-02-16,2016-02-01,2016-02-16T19:28:00Z,40.48225405,-106.82410323,"Steamboat Springs, CO",CO,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,30,0,30,mscf,NO,0,NO,0,NO,YES,1,524586.0489595422,UNKNOWN,OUTSIDE METER/REGULATOR SET,NA,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,"SNOW LOAD FELL FROM THE ROOF OF A CONDOMINIUM ONTO THE ADJACENT NEIGHBORS METER SETTING.  GAS ESCAPED, AND IGNITED FROM AN UNKNOWN SOURCE.",4522.2294,4473,Atmos
20160035,ATMOS ENERGY CORPORATION - MID-TEX,31348,2016,2016-03-11,2016-03-01,2016-03-11T20:50:00Z,32.07963,-96.47521,"Corsicana, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,0,0,0,mscf,NO,0,NO,0,YES,YES,6,0,1969,SERVICE,0.75,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,"A LEAK WAS FOUND AT 918 COTTONWOOD, CORSICANA, TX.  ONCE ELIMINATED, THE GAS READINGS IN THE DAMAGED STRUCTURE RETURNED TO ZERO.",53949.217,4473,Atmos
20160040,ATMOS ENERGY CORPORATION - MID-TEX,31348,2016,2016-03-21,2016-03-01,2016-03-21T08:15:00Z,32.96057,-97.24778,"Keller, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,20000,0,20000,mscf,NO,0,NO,0,NO,NO,0,62593.93808534182,1971,MAIN,6,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",3RD PARTY CONTRACTOR WAS DRIVING A FORK LIFT ON OUR ROW AND GOT STUCK.  FORK LIFT OPERATOR REQUESTED ASSISTANCE FROM ANOTHER CONTRACTOR WORKING ON SITE FOR USE OF A TRACK LOADER IN ORDER TO REMOVE THE PIECE OF EQUIPMENT.  THE TRACK LOADER ALSO SANK IN THE WET AREA AND PUNCTURED THE PIPE WITH A TRACK ON THE LOADER.,53949.217,4473,Atmos
20160060,ATMOS ENERGY CORPORATION - MID-TEX,31348,2016,2016-06-13,2016-06-01,2016-06-13T11:23:00Z,30.68552,-97.71607,"Georgetown, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,1578,0,1578,mscf,NO,0,NO,0,NO,YES,0,198175.40687160936,1997,MAIN,8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"A THIRD-PARTY EXCAVATOR WAS WORKING IN AN AREA OF CLEARLY-MARKED GAS FACILITIES.  WHILE PERFORMING TRENCHING WORK, THE EXCAVATOR STRUCK AN 8"" PE MAIN OWNED BY ATMOS ENERGY OPERATING AT 19 PSIG.  THE GAS ULTIMATELY IGNITED REQUIRING ATMOS ENERGY TO ISOLATE THE DAMAGED SECTION.  THIS RESULTED IN THE INTERRUPTION OF GAS SERVICE TO 1,424 CUSTOMERS.",53949.217,4473,Atmos
20160096,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,6720,2016,2016-08-20,2016-08-01,2016-08-20T12:30:00Z,37.85146,-101.8998325,"Hamilton County, KS",KS,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,45420,0,45420,mscf,NO,0,NO,0,NO,NO,0,260119.8439988125,UNKNOWN,MAIN,4,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"FARMER DAMAGED MAIN WITH A ROOT CUTTING IMPLEMENT IN A REMOTE AREA WHERE WATER RUNOFF CAUSED MAIN TO BECOME SHALLOW.  THE FARMER WAS NOT AWARE OF THE DAMAGE, THEREFORE DID NOT REPORT TO THE UTILITY.  SEVERAL DAYS LATER, COMPANY CREWS WERE IN PROCESS OF REPAIRING A LEAK ON THE SAME LINE WHEN THE PRESSURE WAS DISCOVERED TO BE LOWER THAN NORMAL, BUT HIGHER THAN THE LOW ALARM LIMIT OF THE REMOTE PRESSURE MONITORS.  THE OPERATOR PERSONNEL THEN BEGAN INVESTIGATING AND FOUND THE LOCATION OF THE DAMAGE. VALVES WERE UTILIZED TO SHUT DOWN A SHORT SECTION OF MAIN BEING FED FROM 2 DIRECTIONS, WHICH ALLOWED THE DAMAGE TO BE REPAIRED.",5613.9714,4473,Atmos
20160123,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),20211,2016,2016-10-26,2016-10-01,2016-10-26T09:30:00Z,35.94208,-86.65972,"Nolensville, TN",TN,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,68,0,68,mscf,NO,0,NO,0,NO,YES,0,612812.6703732689,2016,MAIN,2,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,"THE LEAK  OCCURRED DURING THE ATTEMPTED INSTALLATION OF A 2' X 3/4' ELECTROFUSION TAP TEE ON TO A 2' HDPE MAIN.  ALL OF THE MATERIALS AND EQUIPMENT USED DURING THE ATTEMPTED INSTALLATION WERE DESTROYED BY FIRE, LEAVING NO EVIDENCE TO EXAMINE. THE ELECTROFUSION PROCESS PROVIDED HEAT THAT APPARENTLY COMPROMISED THE PIPE.",5517.0740000000005,4473,Atmos
