REPORT_NUMBER,NAME,OPERATOR_ID,IYEAR,MDY,MoYr,LOCAL_DATETIME,LOCATION_LATITUDE,LOCATION_LONGITUDE,cleanLoc,STATE,ON_OFF_SHORE,SYS,MSYS,SIGNIFICANT,SERIOUS,COMMODITY_RELEASED_TYPE,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,TOTAL_RELEASE,UNITS,FATALITY_IND,FATAL,INJURY_IND,INJURE,EXPLODE_IND,IGNITE_IND,NUM_PUB_EVACUATED,TOTAL_COST_CURRENT,INSTALLATION_YEAR,SYSTEM_PART_INVOLVED,PIPE_DIAMETER,CAUSE,CAUSE_DETAILS,NARRATIVE,mileage,pri.id,pri.name
20170033,ATMOS ENERGY CORPORATION - MID-TEX,31348,2017,2017-03-10,2017-03-01,2017-03-10T14:39:00Z,32.78189,-96.79212,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,105,0,105,mscf,NO,0,NO,0,NO,YES,25,841743.3896171693,2017,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"AT 2:39 PM ON MARCH 10, 2017, ATMOS ENERGY WAS NOTIFIED BY DALLAS FIRE & RESCUE (DFR) OF AN EVENT IN THE 2100 BLOCK OF MAIN ST. IN DALLAS.  ATMOS ENERGY'S FIRST RESPONDERS ARRIVED ON-SITE AT 3:20 PM DISCOVERING A THIRD PARTY DAMAGE AND GAS IGNITION HAD OCCURRED ON A 6"" POLY MAIN STRUCK BY A TRUCK-MOUNTED AUGER NORTHWEST OF THE INTERSECTION OF MAIN STREET AND CESAR CHAVEZ BOULEVARD.  ATMOS ENERGY PERSONNEL  ELIMINATED GAS FLOW TO THE DAMAGED SECTION OF PIPE - ISOLATION POINTS WERE IDENTIFIED AND LOCATED, AND THE VALVES WERE CLOSED AT 4:09 PM.  ALL OF THE ROADS EXCEPT THE 2100 BLOCK OF MAIN STREET WERE REOPENED.  AS A RESULT OF THE MAIN ISOLATION, TWO COMMERCIAL SERVICES WERE TEMPORARILY INTERRUPTED.  GAS FLOW WAS REINSTATED AT 12:20 AM (MARCH11TH) ALLOWING THE INTERRUPTED SERVICES TO BE RESTORED.  APPROXIMATELY 29 YARDS OF MAIN WAS DEACTIVATED AS A RESULT OF THE INCIDENT.  THE 2100 BLOCK OF MAIN STREET WAS REOPENED UPON COMPLETION OF THE DEACTIVATION.    FIRST RESPONDERS WERE NOTIFIED BY DALLAS FIRE & RESCUE THAT APPROXIMATELY 25 PEOPLE WERE EVACUATED FROM THE ADDRESSES OF 2121 MAIN ST. AND 2108 MAIN ST.  AN AREA SURROUNDING THE LOCATION OF THE INCIDENT WAS CORDONED OFF, FROM US 75 TO PEARL STREET TO PACIFIC AVENUE TO JACKSON STREET.      THIS 6"" POLY MAIN HAD BEEN INSTALLED AND HAD BEEN PLACED IN SERVICE ON FEBRUARY 27, 2017.  THE CONTRACTORS ON ATMOS ENERGY'S PROJECT AND THE CITY OF DALLAS' PROJECT WERE WORKING SIMULTANEOUSLY IN THE SAME AREA IN THE MONTHS LEADING UP TO THE INCIDENT.  ATMOS ENERGY FOLLOWED IT APPROVED PROCEDURES, IN COMPLIANCE WITH PART 192.603(B), TO RECORD THIS NEW ASSET IN THE GIS ELECTRONIC MAPPING SYSTEM USED BY ITS LOCATORS.  DUE TO THE TIME IT TAKES TO COMPLETE THIS PROCESS, THIS ASSET WAS NOT REFLECTED IN THE ELECTRONIC MAPPING AT THE TIME THE LOCATE TICKET WAS COMPLETED IN THIS AREA ON MARCH 3, 2017.  AS A RESULT, THE NEW ASSET WAS NOT MARKED WITH THE LOCATE TICKET.  HOWEVER, THERE WERE EXISTING VISUAL INDICATORS IN PLACE, INCLUDING A FRESH DITCH LINE COVERED WITH NEW ASPHALT IN-LINE WITH THE POINT OF DAMAGE; VISIBLE AND YELLOW PAINTED GAS VALVE BOXES ON MAIN STREET 15 YARDS FROM THE POINT OF DAMAGE; AND A LARGE CAPACITY METER IN THE ALLEY FOR 2121 MAIN STREET.  BECAUSE THE THIRD-PARTY CONTRACTOR HAD AN OBLIGATION PER 18 TAC 18.4 TO MAKE A VISUAL CHECK FOR ANY UNMARKED UNDERGROUND PIPELINES, INCLUDING BUT NOT LIMITED TO ABOVE-GROUND PIPELINE VALVES, METER SETS, AND OTHER VISUAL MARKINGS, THE PRIMARY CAUSE THAT LED TO THE INCIDENT WAS DETERMINED TO BE INSUFFICIENT EXCAVATION PRACTICES.    A PROJECT TO REPLACE THE DEACTIVATED MAIN WAS COMPLETED ON AUGUST 16, 2017.",54103.7542,4473,Atmos
20170036,ATMOS ENERGY CORPORATION - MID-TEX,31348,2017,2017-03-24,2017-03-01,2017-03-24T11:30:00Z,32.75828,-97.32871,"Fort Worth, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,5408,0,5408,mscf,NO,0,NO,0,NO,YES,300,199937.50591647328,2003,MAIN,12,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ATMOS ENERGY RECEIVED PRIOR NOTIFICATION OF THE EXCAVATION ACTIVITY AND MARKED THE LOCATION OF THE LINE.  ON MARCH 24, 2017 AT APPROXIMATELY 11:30, THE THIRD PARTY CONTRACTOR FAILED TO EXPOSE THE ACTIVE PIPE PRIOR TO BORING AND BORED INTO AN ELECTRIC CONDUIT THEN INTO A 12"" GAS LINE/MAIN.  GAS THEN MIGRATED INTO THE ELECTRIC CONDUIT, TRAVELING UP A POLE AND IGNITING.  A REPRESENTATIVE FROM THE CITY OF FORT WORTH WAS AT THE LOCATION WHEN THE INCIDENT OCCURRED AND IMMEDIATELY NOTIFIED ATMOS ENERGY.  THE LINE WAS SHUTDOWN AT 22:13 ON MARCH 24, 2017 SO REPAIRS COULD COMMENCE.  APPROXIMATELY 300 PEOPLE WERE EVACUATED FROM NEARBY HOUSING.  REPAIRS WERE COMPLETED AND THE PIPELINE RESTARTED AT 19:15 ON MARCH 25, 2017.    THE NATIONAL RESPONSE CENTER REPORT NUMBER INDICATED ON THE ORIGINAL INCIDENT REPORT, 1174102, WAS INCORRECT.  THE REPORT NUMBER HAS BEEN CHANGED ON THIS SUPPLEMENTAL REPORT TO THE CORRECT NUMBER, 1174002.",54103.7542,4473,Atmos
20170092,ATMOS ENERGY CORPORATION - MID-TEX,31348,2017,2017-09-20,2017-09-01,2017-09-20T21:02:00Z,32.7914,-96.8285,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,YES,NA,1,0,1,mscf,NO,0,YES,1,NO,YES,0,187.44822795823669,2017,MAIN,16,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,"ADDITIONAL NRC REPORT NUMBER 1191273    ON SEPTEMBER 20, 2017, GAS IGNITION OCCURRED WHILE PERFORMING A TIE-IN WELD ON A 16"" MAIN AT 1847 LEVEE ST. AND TURTLE CREEK IN DALLAS, TEXAS.  THERE WAS A MALFUNCTION WITH THE CONFIGURATION OF THE GAS MOVER SYSTEM AND THE STOPPLE VALVES, WHICH REINTRODUCED A SMALL AMOUNT OF GAS INTO THE PIPE NEAR WHERE THE WELDING OPERATIONS WERE OCCURRING.   THE AIR COMPRESSOR WAS IDENTIFIED TO BE THE SOURCE OF THE MALFUNCTION.  THE HOSES WERE THEN DISCONNECTED AND RECONNECTED TO A SECONDARY COMPRESSOR.  WHEN WELDING COMMENCED ON THE 16"" TIE-IN, THE FLASH/IGNITION OCCURRED WITHIN THE MAIN.   TWO EMPLOYEES OF DRIVER PIPELINE WERE INJURED AND TRANSPORTED BY AMBULANCE TO PARKLAND HOSPITAL.  ONE WELDER WAS RELEASED FROM THE EMERGENCY ROOM NOT REQUIRING HOSPITALIZATION, AND THE OTHER WELDER WAS HOSPITALIZED AND RELEASED ON THE AFTERNOON OF SEPTEMBER 23, 2017 WITH MINOR INJURIES.",54103.7542,4473,Atmos
20170098,ATMOS ENERGY CORPORATION - MID-TEX,31348,2017,2017-10-03,2017-10-01,2017-10-03T15:27:00Z,32.76861,-96.81201,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,1828,0,1828,mscf,NO,0,NO,0,NO,NO,0,271149.21668793506,1953,MAIN,16,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC REPORT NUMBER 1192503    ON THE AFTERNOON OF OCTOBER 3, 2017, ATMOS ENERGY WAS NOTIFIED OF AN EVENT IN THE AREA OF 601 S. RIVERFRONT BLVD. IN DALLAS.  A THIRD PARTY CONTRACTOR PERFORMING GRADING WORK ALONG A LEVEE DAMAGED A 16-INCH STEEL DISTRIBUTION MAIN OWNED BY ATMOS ENERGY.  ATMOS ENERGY PERFORMED EMERGENCY ACTIONS NEEDED TO ELIMINATE GAS FLOW BY ISOLATING THE DAMAGED SECTION OF PIPE.  BY UTILIZING ENGINEERING CONTROLS, THE FLOW OF GAS WAS ELIMINATED AT 11:54 PM ON OCTOBER 4, 2017.  THE DAMAGED SECTION OF 16-INCH MAIN WAS REPLACED AND GAS FLOW REINSTATED ON THE EVENING OF OCTOBER 6, 2017.  THE REPORT OF THIS INCIDENT WAS ORIGINALLY MADE DUE TO THE EXPECTATION THAT THE GAS LOSS WOULD EXCEED THE REPORTING CRITERIA.  UPON FURTHER INVESTIGATION, IT WAS DETERMINED THAT ONLY THE REPAIR COST WOULD QUALIFY THIS AS A REPORTABLE INCIDENT.  THE FINAL GAS LOSS CALCULATION DID NOT EXCEED THE REPORTING CRITERIA.    THE ONE-CALL TICKET NUMBER IS 1776364804.  THE INVESTIGATION INDICATES THAT THE CONTRACTOR WAS WORKING OUTSIDE THE SCOPE OF THE TICKET.    THE LOCAL TIME AND DATE OF THE INCIDENT (PART A, ITEM 4.) AS ORIGINALLY SUBMITTED WAS THE TIME THAT ATMOS ENERGY DETERMINED THAT THE INCIDENT REPORTING CRITERIA HAD BEEN MET, AS PER THE PHMSA INSTRUCTIONS FOR FORM 7100.1.  AT PHMSA'S REQUEST, WE HAVE CHANGED PART A, ITEM 4. TO REFLECT THE TIME THAT THE LINE WAS DAMAGED.",54103.7542,4473,Atmos
20180017,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-01-01,2018-01-01,2018-01-01T04:57:00Z,32.8511,-96.9504,"Irving, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,465,0,465,mscf,NO,0,NO,0,YES,YES,5,330061.2280485541,1972,MAIN,6,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,"ADDITIONAL NRC REPORT NO. 1200977    AT 7:55 PM ON 12-31-2017, ATMOS ENERGY RECEIVED A CALL FROM THE IRVING FIRE DEPARTMENT REPORTING THE SMELL OF NATURAL GAS ALONG O'CONNOR ROAD IN IRVING, TEXAS.  A SERVICE TECHNICIAN WAS DISPATCHED AT 8:23 PM TO INVESTIGATE, AND PROCEEDED TO LOCATE AN UNDERGROUND GAS LEAK NEAR THE INTERSECTION OF COLGATE LANE AND O'CONNOR ROAD AT APPROXIMATELY 9:20 PM.  A CONSTRUCTION CREW ARRIVED ONSITE AT APPROXIMATELY 10:00 PM.  AFTER COMPLETING LINE LOCATES, THE CONSTRUCTION CREW BEGAN EXCAVATING ALONG A 6"" POLY MAIN IN O'CONNOR ROAD TO PINPOINT AND REPAIR THE LEAK.  THE CREW REQUESTED ASSISTANCE FROM THE IRVING FIRE DEPARTMENT, WHICH ARRIVED ONSITE AT APPROXIMATELY 3:15 AM ON 1-1-2018.  THE CONSTRUCTION CREW CONTINUED WORKING TO ISOLATE AND REPAIR THE LEAK UNTIL APPROXIMATELY 5:00 AM WHEN THE RESIDENCE AT 3567 COLGATE LANE IGNITED.  ALL OCCUPANTS WERE EVACUATED FROM THE RESIDENCE WITHOUT INJURY.  ONCE THE FIRE WAS EXTINGUISHED, THE CONSTRUCTION CREW RESUMED WORK AND ELIMINATED THE LEAK AT APPROXIMATELY 6:30 AM BY ""SQUEEZING OFF"" APPROXIMATELY 80' OF THE POLY MAIN.  WITH THE EXCEPTION OF THE RESIDENCE WHERE THE FIRE OCCURRED, GAS SERVICE IN THE AREA WAS NOT DISRUPTED.  AT 7:06 AM, AN ATMOS ENERGY REPRESENTATIVE DETERMINED THAT THE CRITERIA FOR A REPORTABLE INCIDENT MAY HAVE BEEN REACHED AND A TELEPHONIC REPORT WAS MADE TO PHMSA (NRC 1200886) AT 7:25 AM AND THE TEXAS RAILROAD COMMISSION (TRRC 1693) AT 7:35 AM.  AT APPROXIMATELY 11:25 AM THE LOCATION OF THE LEAK WAS EXPOSED AND IT WAS DETERMINED THAT THE 6"" POLY MAIN HAD SEPARATED FROM ONE END OF A MECHANICAL, BOLTED FITTING THAT WAS USED TO JOIN THE MAIN.  THE CREW COMPLETED REPAIRS BY FUSING A 5' SECTION OF 6"" POLY TO REPLACE THE MECHANICAL BOLTED COUPLING AND PLACED THE 80' SECTION OF THE 6"" POLY MAIN BACK IN SERVICE AT 4:00 PM.",54551.9668,4473,Atmos
20180025,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2018,2018-01-20,2018-01-01,2018-01-20T02:30:00Z,35.236628,-101.724335,"Amarillo, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,1059,0,1059,mscf,NO,0,NO,0,NO,NO,0,16265.773375546049,UNKNOWN,DISTRICT REGULATOR/METERING STATION,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ABOVE GROUND NATURAL GAS FACILITY WAS STRUCK BY A VEHICLE AFTER LEAVING THE ROADWAY AT AN INTERSECTION. SPEED AND ALCOHOL WERE FACTORS IN THE INCIDENT. THE ABOVE GROUND STATION WAS STRUCK AND A 2"" BLOW DOWN VALVE WAS BROKEN. THE SETTING WAS VALVED OFF AND GAS FLOW BY-PASSED TO MAINTAIN PRESSURE ON THE SYSTEM DOWNSTREAM. THE SETTING IS REPAIRED AND THE BROKEN SECTION HAS BEEN TAKEN OUT OF SERVICE.     THIS FACILITY IS LOCATED AT A T-INTERSECTION IN A RURAL AREA EAST OF AMARILLO. FLOOD LIGHTING TO HELP DRIVERS IDENTIFY THE STATION IS BEING ADDED TO THE LOCATION. THE COUNTY HAS BEEN ASKED TO ADD ROAD SIGNS NOTING THE DEAD END OF THE STREET. THE BROKEN SECTION OF THE FACILITY HAS BEEN REMOVED AND GAS FLOW REDIRECT THROUGH ANOTHER PART OF THE STATION THAT IS NOT IN THE DIRECT PATH OF TRAFFIC IF THEY EXIT THE DEAD END INTERSECTION.     IT WAS ORIGINALLY THOUGHT THAT THE PERSON INJURED IN THE INCIDENT REQUIRED HOSPITALIZATION BUT IT WAS LATER DETERMINED THAT HE WAS TREATED AT THE HOSPITAL EMERGENCY ROOM AND RELEASED WHERE HE WAS ARRESTED ON CHARGES OF DUI.",12738.111,4473,Atmos
20180030,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-01-30,2018-01-01,2018-01-30T11:40:00Z,32.74607,-97.09763,"Arlington, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,200,0,200,mscf,NO,0,NO,0,NO,YES,0,190471.18746191575,1996,MAIN,4,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC REPORT NO. 1203367    ON JANUARY 30, 2018 AT APPROX. 11:40, A THIRD PARTY CONTRACTOR DRILLING A HOLE FOR THE INSTALLATION OF A LIGHT POLE HIT A 4"" POLY MAIN.  THE CONTRACTOR DID NOT CALL IN FOR LOCATES. THE OPERATOR ABANDONED THE RIG WHILE RUNNING, WHICH IGNITED THE GAS AND BURNED THE UNIT.  AT 14:30, THE MAIN WAS ISOLATED USING SQUEEZE TOOLS.  THE LINE IS A DUAL FEED, SO IT WAS NOT NECESSARY TO SHUT DOWN THE LINE, AND NO CUSTOMERS WERE INTERRUPTED.  THE MAIN WAS REPAIRED AT ON JANUARY 31, 2018, BY REPLACING 5 FEET OF 4"" MAIN.",54551.9668,4473,Atmos
20180034,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-02-23,2018-02-01,2018-02-23T06:38:00Z,32.868106,-96.859732,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,1.14,0.04,1.18,mscf,YES,1,NO,0,YES,YES,42,242174.069006033,1946,MAIN,2,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,"ON 2/23/2018, A NATURAL GAS EXPLOSION OCCURRED AT 3534 ESPANOLA DRIVE, DALLAS, TEXAS AT 6:38 A.M.  MULTIPLE 911 CALLS CAME INTO THE DALLAS FIRE-RESCUE DISPATCH CENTER REPORTING THE EXPLOSION.  FIVE FAMILY MEMBERS WERE IN THE HOUSE AT THE TIME OF THE ACCIDENT.  ONE RESIDENT'S INJURIES WERE FATAL. THE OTHER FOUR RESIDENTS SUSTAINED NON-LIFE-THREATENING INJURIES.    AT THE TIME OF THE EXPLOSION, ATMOS PERSONNEL WERE IN THE AREA WORKING TO REPAIR A NON-HAZARDOUS LEAK IN THE 3500 BLOCK OF ESPANOLA. AN ATMOS OPERATIONS SUPERVISOR HEARD THE EXPLOSION AND TOOK IMMEDIATE ACTION TO PROTECT LIVES AND MAKE THE AREA SAFE.  HE DIRECTED HIS CREW TO START EVACUATING A TWO-BLOCK AREA, NORTH AND SOUTH OF THE ACCIDENT HOUSE.  FIREFIGHTERS AND ATMOS CREWS WENT DOOR-TO-DOOR ADVISING RESIDENTS TO EVACUATE AND TO REFRAIN FROM STARTING CARS OR SWITCHING ON LIGHTS.  THE EVACUATION WAS COMPLETED IN 12-15 MINUTES WITH THE ASSISTANCE OF DALLAS FIRE-RESCUE.  THE ATMOS ONSITE OPERATIONS SUPERVISOR, WORKING WITH THE OPERATIONS MANAGER AND THE DIRECTOR OF OPERATIONS, COORDINATED THE SHUT-DOWN OF THE MAIN LINE IN THE ALLEY BEHIND 3534 ESPANOLA.     THE NATIONAL TRANSPORTATION SAFETY BOARD (NTSB) ARRIVED ONSITE ON 2/25/2018. ATMOS ENERGY, THE TEXAS RAILROAD COMMISSION (RRC), PIPELINE & HAZARDOUS MATERIALS SAFETY ADMINISTRATION (PHMSA), AND DALLAS FIRE - RESCUE ASSISTED WITH THE NTSB'S INVESTIGATION.       THE PROBABLE CAUSE OF THE EXPLOSION AT 3534 ESPANOLA DRIVE WAS THE IGNITION OF AN ACCUMULATION OF NATURAL GAS THAT LEAKED FROM THE GAS MAIN THAT WAS DAMAGED DURING A SEWER REPLACEMENT PROJECT 23 YEARS EARLIER.  POST-ACCIDENT EXCAVATION CONFIRMED THE 2"" MAIN WAS CRACKED IN THE AREA IT HAD BEEN GOUGED, BENT, AND DENTED BY MECHANIZED EQUIPMENT.  THE THIRD-PARTY DAMAGE WAS NEVER REPORTED TO ATMOS.",54551.9668,4473,Atmos
20180046,ATMOS ENERGY CORPORATION - LOUISIANA,11800,2018,2018-03-28,2018-03-01,2018-03-28T12:08:00Z,29.90064,-90.3881,"Boutte, LA",LA,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,9.7,0,9.7,mscf,NO,0,NO,0,YES,YES,5,524090.72515854426,UNKNOWN,SERVICE,1,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"ON MARCH 28, 2018 AN ATMOS ENERGY CONTRACTOR, WAS INSTALLING A NEW SERVICE LINE BY DIRECTIONAL BORE WHEN IT STRUCK AN EXISTING 1"" POLYETHYLENE (PE) PIPELINE SERVING A DOMINO'S PIZZA RESTAURANT LOCATED AT 13505 US HIGHWAY 90, BOUTTE, LA.  THE CONTRACTOR HAD BEEN UNABLE TO LOCATE THE EXISTING 1"" SERVICE LINE DUE TO A TRACER WIRE THAT WAS MISSING OR BROKEN.  THE DAMAGE OCCURRED AT 11:07 AM UNDERNEATH A PAVED PARKING LOT ADJACENT TO THE RESTAURANT.  ALL OCCUPANTS OF THE RESTAURANT WERE PROMPTLY EVACUATED.  AN ATMOS ENERGY CREW WAS WORKING TO SQUEEZE OFF THE DAMAGED PIPELINE WHEN A FLASH OCCURRED IN THE FRONT PORTION OF THE RESTAURANT AT APPROXIMATELY 12:08 PM.  THERE WERE NO INJURIES.  THE DAMAGED SERVICE LINE WAS ISOLATED AND GAS WAS SHUT OFF AT 12:18 PM.",14232.6372,4473,Atmos
20180049,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2018,2018-04-09,2018-04-01,2018-04-09T14:05:00Z,31.88333,-102.30167,"Odessa, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,42,0,42,mscf,NO,0,NO,0,YES,YES,1,7462.118040359367,2005,SERVICE,0.75,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"AT&T CONTRACTOR INSTALLING PHONE CABLE BY DIRECTIONAL BORE HIT A GAS SERVICE LINE UNDER A CONCRETE DRIVEWAY. THE GAS MAIN IN THE AREA WAS MARKED BUT THE SERVICE LINE THAT WAS DAMAGED WAS NOT MARKED BY THE ATMOS LOCATE CONTRACTOR. GAS MIGRATED INTO THE ADJACENT HOUSE AND AT APPROXIMATELY 14:40 CAUSED A SMALL EXPLOSION INSIDE THE HOUSE IN THE GARAGE AREA. ONE PERSON WAS IN THE HOUSE BUT WAS NOT INJURED. DAMAGE TO SOME SHEET ROCK WALLS AND CEILINGS OCCURRED.     HEATH CONSULTANTS, THE ATMOS ENERGY LOCATE CONTRACTOR COMPLETED AN INVESTIGATION OF THE INCIDENT AND FOUND THAT SOME SERVICE LINES IN THE AREA REQUESTED TO BE LOCATED WERE NOT MARKED. THEY FOUND THEIR TECHNICIAN DID NOT FOLLOW THEIR COMPANY PROCEDURES AND TERMINATED HIS EMPLOYMENT. THIS EMPLOYEE WAS NOT DRUG AND ALCOHOL TESTED AS THE COMPLETED WORK HAPPENED OVER A WEEK BEFORE THE INCIDENT.     HEATH HAS COMPLETED A SAFETY REVIEW WITH THEIR EMPLOYEES SERVING THE ATMOS WTX DIVISION WHICH INCLUDED A REVIEW OF THERE PROCEDURES. THEY ALSO COMMITTED TO ADDING THIS TO THEIR SAFETY MEETING TOPICS.     THE NRC NUMBER FOR THE 48 HOUR RESPONSE IS 1209053.     NOTE:  DATE OF MOST RECENT SURVEY WAS ON 12/01/2017, THIS DATE ENTRY CONVERTS TO 0012 ON THE PHMSA SITE, REPORTED TO TANYA DAVIS ON 6/21/2017.    PDF COPY OF ACTUAL REPAIR COST BY STAR INSURANCE CLAIM SERVICE WAS EMAILED ON   5-25-2018 TO THE FOLLOWING INDIVIDUALS:    BRIAN E. PIERZINA, P.E.    SR. ACCIDENT INVESTIGATOR  ACCIDENT INVESTIGATION DIVISION  US DOT/PHMSA    STEPHANIE WEIDMAN; TEXAS RAILROAD COMMISSION ACCIDENT COORDINATOR    SENT EMAIL ON 6-21-2017 PDF COPY OF UPDATED REPORT TO LARRY SNELSON AND TO RRC SAFETY ADDRESS SAFETY@RRC.TEXAS.GOV     UPDATED SUBPART G3 QUESTION 1.  DATE OF MOST RECENT LEAK SURVEY CONDUCTED ON   12-2-2017",12738.111,4473,Atmos
20180050,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-04-07,2018-04-01,2018-04-07T13:00:00Z,32.8157,-97.17772,"Hurst, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,47.9,0,47.9,mscf,NO,0,YES,2,YES,YES,3,256435.23553912333,UNKNOWN,OUTSIDE METER/REGULATOR SET,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ADDITIONAL NRC REPORT NO. 1208878    ON SATURDAY, APRIL 7, 2018, AT APPROXIMATELY 1300 HOURS, A VEHICLE LEFT THE ROADWAY AND STRUCK THE HOUSE AT 433 MYRTLE DR. IN HURST, TX, DAMAGING THE METER SET LOCATED ON THE HOUSE WHICH CAUSED THE UNCONTROLLED ESCAPE OF NATURAL GAS.  AS THE METER WAS LOCATED DIRECTLY ON THE HOUSE AND THUS SIGNIFICANTLY AWAY FROM ANY ROADWAY, THIS WAS NOT ""VEHICULAR DAMAGE THAT MAY BE ANTICIPATED"" AS DESCRIBED IN SECTION 192.353.  THE HOUSE IGNITED, CAUSING EXTENSIVE DAMAGE.  AT 1318 HOURS, THE INITIAL CALL WAS MADE TO ATMOS ENERGY TO REPORT A GAS LEAK/FIRE.  AT 1334 HOURS AN ATMOS ENERGY TECHNICIAN WAS ENROUTE, AND ARRIVED ONSITE AT 1400 HOURS.  THE TECHNICIAN IMMEDIATELY BEGAN AN INVESTIGATION TO MAKE SURE THE AREA WAS SAFE AND THE RELEASE OF GAS WAS LOCALIZED TO THE DAMAGED PIPE.  THERE WERE THREE PEOPLE IN THE HOUSE WHEN THE GAS IGNITED AND ALL WERE TAKEN TO THE HOSPITAL. ONE PERSON WAS TREATED AND RELEASED AND THE OTHER TWO WERE ADMITTED AND TREATED FOR BURNS.  AT 1530 HOURS, AFTER EXPOSING THE PROPERTY STOP, THE CONSTRUCTION CREW WAS ABLE TO SHUT THE VALVE AND ELIMINATE THE SOURCE OF GAS, CAUSING THE FIRE TO SUBSIDE.",54551.9668,4473,Atmos
20180053,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-04-15,2018-04-01,2018-04-15T17:30:00Z,32.73395668,-97.09631264,"Arlington, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,46,0,46,mscf,NO,0,YES,1,NO,YES,0,192840.898400471,1981,MAIN,2,INCORRECT OPERATION,OTHER INCORRECT OPERATION,"48 HR. NRC REPORT NO. 1209590    AT 3:26 PM ON APRIL 15, 2018, ATMOS ENERGY RECEIVED A CALL FROM THE ARLINGTON FIRE DEPARTMENT REPORTING THAT A GAS MAIN HAD BEEN STRUCK AT THE INTERSECTION OF DITTO AND DUGAN IN ARLINGTON, TX.  AN ATMOS ENERGY SERVICE TECHNICIAN ARRIVED AT 4:02 PM AND DETERMINED THAT A GAS MAIN AND A WATER LINE HAD BEEN DAMAGED DURING A CITY PROJECT TO EXCAVATE THE WATER LINE.  THE EXCAVATED TRENCH WAS FILLING WITH WATER, AND THE GAS LINE WAS LEAKING UNDERNEATH THE WATER.  AN ATMOS ENERGY CONSTRUCTION CREW ARRIVED AT 4:20 PM TO REPAIR THE GAS LEAK AND, AFTER FIRST CONFIRMING NO GAS WAS PRESENT IN THE ATMOSPHERE, BEGAN PUMPING WATER FROM THE TRENCH USING GASOLINE-FIRED WATER PUMPS PROVIDED BY THE CITY. AFTER SOME TIME, AN ACCIDENTAL IGNITION OCCURRED. BECAUSE THIS ACTION LED TO THE CIRCUMSTANCE THAT MADE THIS A REPORTABLE INCIDENT, THE CAUSE OF THIS INCIDENT IS LISTED AS ""INCORRECT OPERATIONS.""  AT APPROXIMATELY 5:30 PM, THE GAS IGNITED OVER THE TRENCH DAMAGING A BACKHOE THAT WAS ADJACENT TO THE TRENCH. A FLASH OCCURRED INJURING A CITY EMPLOYEE AND TWO FIRE FIGHTERS. THE INJURY OF ONE OF THE FIRE FIGHTERS RESULTED IN HOSPITALIZATION; THEREFORE, ATMOS ENERGY REPORTED THIS AS AN INCIDENT.  ATMOS ENERGY CREWS ELIMINATED THE GAS LEAK AT 9:40 PM AND THE GAS MAIN WAS REPAIRED AND PLACED BACK INTO SERVICE ON APRIL 17, 2018 AT 5:00 PM.",54551.9668,4473,Atmos
20180057,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-04-21,2018-04-01,2018-04-21T23:58:00Z,30.52648,-96.71029,"Caldwell, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,70,0,70,mscf,NO,0,YES,1,YES,YES,3,181932.4840641012,UNKNOWN,SERVICE,0.75,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,"ON APRIL 22, 2018 AT 08:10 ATMOS ENERGY RECEIVED NOTICE OF AN INCIDENT THAT HAD OCCURRED AT 900 N. O'NEAL STREET IN CALDWELL TEXAS AT 23:58 THE PREVIOUS DAY (APRIL 21).  ATMOS ENERGY REPRESENTATIVES ARRIVED ON SITE AT 08:45 ON APRIL 22 AND DISCOVERED INDICATIONS OF NATURAL GAS PRESENT UNDER O'NEAL STREET AND IN THE SEWER.  THE RESIDENTS OF 901 AND 904 O'NEAL STREET WERE EVACUATED AS A PRECAUTION WHILE ATMOS ENERGY COMPLETED ITS INVESTIGATION ALONG WITH REPRESENTATIVES FROM THE TEXAS RAILROAD COMMISSION.  AT APPROXIMATELY 13:30 ATMOS ENERGY CREWS IDENTIFIED A LEAK NEAR THE LOCATION WHERE THE SERVICE LINE FOR 901 O'NEAL TAPPED INTO THE GAS MAIN.  THE LEAK WAS ELIMINATED, THE SERVICE LINE TO 901 O'NEAL WAS REPLACED, AND GAS SERVICE WAS RESTORED BY 20:00 ON APRIL 22.    IN THE COURSE OF THE COMPANY'S INVESTIGATION, A THIRD PARTY CONDUCTED AN EXAMINATION AND TESTING OF THE FACILITIES.  THE RESULTS OF THE EXAMINATION AND TESTING WERE CONSISTENT WITH OTHER INFORMATION, WHICH INDICATED THAT THE SOURCE OF THE FUGITIVE NATURAL GAS WAS ASSOCIATED WITH THE INTERIOR DRESSER FITTING OF THE 900 COUPLING ASSEMBLY.",54551.9668,4473,Atmos
20180072,ATMOS ENERGY CORPORATION - MID-TEX,31348,2017,2017-05-18,2017-05-01,2017-05-18T10:21:00Z,32.902032,-97.041499,"Grapevine, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,2082,0,2082,mscf,NO,0,NO,0,NO,NO,0,114203.0145939675,1971,MAIN,10,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"ADDITIONAL NRC REPORT NUMBER 1178842    AT APPROXIMATELY 10:21AM ON MAY 18, 2017, A DISTRIBUTION MAIN WAS HIT AT CROSSOVER #1 AT INTERNATIONAL SERVICE ROAD AT DFW AIRPORT BY AN ATMOS CONTRACTOR WHO WAS WORKING ON A PIPE REPLACEMENT PROJECT.  IN ORDER TO MAKE REPAIRS IT WAS DETERMINED THAT THE LINE NEEDED TO BE SHUT DOWN; CNG WAS UTILIZED TO PROVIDE UNINTERRUPTED GAS SERVICE TO AFFECTED CUSTOMERS.  THE REPAIRS WERE COMPLETED AT 3:00 AM ON MAY 19, 2017 AND BY 7:30 AM THE PIPE WAS BACK IN SERVICE AND CNG NO LONGER UTILIZED.    THIS WAS ORIGINALLY REPORTED TELEPHONICALLY TO THE NATIONAL RESPONSE CENTER (NRC) AND THE TEXAS RAILROAD COMMISSION (TRRC).  DURING THE INVESTIGATION WE EVALUATED THE ESTIMATED DAMAGES WOULD NOT EXCEED THE REPORTING CRITERIA AND WE RETRACTED THE TELEPHONIC REPORT AS WELL AS SENT A NOTIFICATION LETTER TO THE TRRC INFORMING THEM OF THE RETRACTION.  IN A MAY 30, 2018 MEETING WITH A TRRC PIPELINE SAFETY INSPECTOR, IT CAME TO OUR ATTENTION THAT THE TOTAL ESTIMATED DAMAGES MAY HAVE EXCEEDED THE $50,000 THRESHOLD REQUIRING US TO REPORT THIS INCIDENT.  WE HAVE FINALIZED OUR DAMAGE ESTIMATE WHICH IS INCLUDED IN THIS REPORT.         PART OF ATMOS ENERGY'S CONTINUAL EDUCATION AND OUTREACH EFFORTS INVOLVE MAKING CONTACT WITH EXCAVATORS WHO HAVE CHALLENGES RELATED TO CHAPTER 18 RULES AND REGULATIONS. THIS EXCAVATOR IS INCLUDED IN OUR PUBLIC LIAISON OUTREACH MEETINGS, AND WE HAVE FURTHER REACHED OUT TO THIS EXCAVATOR TO COMMUNICATE THE IMPORTANCE OF SAFE DIGGING AND LINE LOCATING PRACTICES.",54103.7542,4473,Atmos
20180076,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-07-21,2018-07-01,2018-07-21T14:45:00Z,32.87923,-96.94119,"Irving, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,36.5,0,36.5,mscf,NO,0,NO,0,NO,NO,0,192500.89352611217,2018,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"ADDITIONAL NRC REPORT NUMBER 1219291    AT 2:55 PM ON JULY 21, 2018, A SECOND PARTY CONTRACTOR WORKING ON A REPLACEMENT PROJECT FOR ATMOS ENERGY DAMAGED A 6-INCH STEEL HIGH PRESSURE GAS LINE WHILE DIRECTIONAL DRILLING. THE LINE WAS LOCATED PRIOR TO EXCAVATION, HOWEVER, THE CONTRACTOR FAILED TO POT-HOLE AND IDENTIFY THE EXACT LOCATION OF THE GAS LINE. THE ACCESS ROAD IN FRONT OF NORTHWEST HWY AND AN ADJACENT PARKING LOT WERE BLOCKED OFF TO VEHICULAR TRAFFIC. AN ATMOS SERVICE TECH ARRIVED AT 4:29 PM AND VERIFIED THE RELEASE OF GAS. THE LEAK WAS ELIMINATED AT 6:32 PM BY CLOSING AN ABOVE-GROUND VALVE. THE DAMAGED SECTION OF THE PIPE WAS REPLACED AND PLACED BACK IN SERVICE ON OCTOBER 26, 2018.",54551.9668,4473,Atmos
20180100,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,6720,2018,2018-10-07,2018-10-01,2018-10-07T17:50:00Z,39.058136,-94.909503,"Leavenworth County, KS",KS,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,75,0,75,mscf,NO,0,NO,0,YES,YES,0,136160.70036908254,1976,MAIN,4,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS","AT 18:12 ON 10/7/2018 ATMOS ENERGY WAS NOTIFIED OF AN INCIDENT AT 15721 142ND ST BONNER SPRINGS, KS.  AN OPERATIONS SUPERVISOR ARRIVED ON THE SCENE AT 18:30, FOLLOWED BY A CONSTRUCTION CREW.  UPON ARRIVAL, ATMOS ENERGY PERSONNEL CLOSED THE VALVE ON THE MAIN TO THE EAST AND PINCHED THE PLASTIC TO THE WEST TO STOP THE FLOW OF GAS AND ELIMINATE THE SAFETY HAZARD.  THE FIRE DEPARTMENT ARRIVED ON THE SCENE AT 19:06.  NO INJURIES OCCURRED AS A RESULT OF THIS INCIDENT.  A NEARBY STRUCTURE CONTAINING A WATER PUMP STATION WAS DAMAGED.  APPROXIMATELY 34 CUSTOMERS WERE OUT OF SERVICE FOR APPROXIMATELY 24 HOURS FOLLOWING THE INCIDENT. ATMOS ENERGY'S INVESTIGATION DETERMINED THE CAUSE OF THE INCIDENT WAS EXCESSIVE STRESS PUT ON THE PIPE FROM SOIL SUBSIDENCE.",5907.498,4473,Atmos
20180121,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-11-20,2018-11-01,2018-11-20T16:30:00Z,32.82089613,-97.02651041,"Irving, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,416.06,0,416.06,mscf,NO,0,NO,0,NO,NO,0,64333.42745558638,1979,OTHER,NA,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC REPORT NO. 1231039    ON NOVEMBER 20, 2018, A 3RD PARTY CONTRACTOR WAS MOVING DIRT OFF OF ATMOS ENERGY'S ROW TO USE AS FILL DIRT FOR A CONCRETE PROJECT NEARBY.  ATMOS ENERGY HAD RECEIVED A LOCATE TICKET FROM A DIFFERENT CONTRACTOR THAT INCLUDED THE AREA WHERE THE DAMAGE OCCURRED AND THE SCOPE OF THE TICKET WAS MARKED PROPERLY.  HOWEVER, THE CONTRACTOR THAT CAUSED THE DAMAGE DID NOT REQUEST A LOCATE FOR THE EXCAVATION THAT RESULTED IN THIS INCIDENT.  THIS ROW CONTAINS A HIGH PRESSURE DISTRIBUTION 16 INCH PIPELINE WITH OPERATING PRESSURE OF APPROX. 300 POUNDS.  THE CONTRACTOR'S EMPLOYEE OPERATING THE BOBCAT SKID STEER WITHIN THE MARKED TOLERANCE ZONE HIT THE ATMOS ENERGY C-16 PIPELINE WITH THE BUCKET TOOTH AND DAMAGED THE LINE, WHICH RESULTED IN AN INDENTION IN THE PIPE WITH A SMALL CRACK WITHIN THE INDENTION WHERE GAS WAS RELEASED.  THE CONTRACTOR NOTIFIED ATMOS ENERGY OF THE INCIDENT AT 13:10, AND ATMOS CREWS ARRIVED AT THE SITE AT 13:57.  A PERMANENT REPAIR WAS MADE ON NOVEMBER 29 BY INSTALLING 5' OF 16"" STEEL PIPE.",54551.9668,4473,Atmos
20190001,ATMOS ENERGY CORPORATION - MID-TEX,31348,2018,2018-12-04,2018-12-01,2018-12-04T21:35:00Z,32.70225,-96.55512,"Mesquite, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,10,0,10,mscf,NO,0,NO,0,NO,NO,0,101819.18957941234,1998,DISTRICT REGULATOR/METERING STATION,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ADDITIONAL NRC NO. 1232365    ON DECEMBER 4, 2018, AT 21:43, EMERGENCY RESPONDERS NOTIFIED ATMOS ENERGY THAT A THIRD PARTY VEHICLE FAILED TO STOP AND DROVE INTO THE ATMOS REGULATOR STATION AT I-20 AND LUMLEY ROAD IN MESQUITE, TX.  AT 22:14, ATMOS ENERGY PERSONNEL ARRIVED ONSITE AND FOUND THAT THE VEHICLE HAD DAMAGED THE TEST T FITTING CAUSING A RELEASE OF GAS.  IN ADDITION, EXTENSIVE DAMAGE WAS DONE TO THE REGULATOR STATION AND FENCING SURROUNDING THE STATION.  THE LEAK WAS ELIMINATED BY TURNING THE REGULATOR STATION OFF.  CNG WAS SET UP TO RESTORE SERVICE TO AFFECTED CUSTOMERS, WHICH WAS COMPLETED BY 17:00 ON DECEMBER 5, 2018.  REPAIRS WERE COMPLETED AND THE NEW STATION WAS PUT IN SERVICE AT APPROXIMATELY 22:00 ON DECEMBER 12, 2018.",54551.9668,4473,Atmos
20190007,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2018,2018-12-15,2018-12-01,2018-12-15T16:08:00Z,34.828607,-102.370766,"Hereford, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,3708,0,3708,mscf,NO,0,YES,1,NO,NO,0,400769.4054384244,UNKNOWN,DISTRICT REGULATOR/METERING STATION,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ON DECEMBER 15, 2018 AT APPROXIMATELY 16:10, ATMOS RECEIVED A CALL FROM FIRE OFFICIALS STATING THAT A TRUCK HAD HIT A METER STATION AND THAT GAS WAS BLOWING.  THE TRUCK HAD BEEN TRAVELING AT A HIGH RATE OF SPEED IN REVERSE AND WENT THROUGH A FENCE AND BUILDING BEFORE BECOMING LODGED ON TOP THE HEREFORD CITY GATE STATION.  AN ATMOS EMPLOYEE ARRIVED ON THE SCENE AT 16:25.  VALVES WERE OPERATED TO ISOLATE AND STOP FLOW OF GAS AT THE CITY GATE STATION.  EMERGENCY OFFICIALS WERE THEN ABLE TO REMOVE AND TRANSPORT THE DRIVER TO THE HOSPITAL.    DAMAGE ESTIMATES AND GAS LOSS CALCULATIONS ARE PENDING. FINAL REPAIRS TO THE AFFECTED GAS FACILITY ARE NOT COMPLETE. UPDATES TO THIS REPORT WILL BE COMPLETED ONCE REPAIRS ARE FINAL.     1ST NRC CALL ON 12-15-2018, #1233114. 2ND NRC CALL ON 12-17-2018, #1233290.     INJURED INDIVIDUAL WAS HOSPITALIZED OVERNIGHT. NO FURTHER UPDATES HAVE BEEN PROVIDED.     AS OF 3-7-2019 NO INFORMATION ON INDIVIDUAL INVOLVED IN THIS INCIDENT DRIVING THE TRUCK THAT HIT THE ATMOS ENERGY TOWN BORDER STATION HAS BEEN RECEIVED BY ATMOS.  UPDATES WERE MADE TO PART - A REGARDING TOTAL MCF'S LOST, PART D REGARDING SUBPART #2 DAMAGES/REPAIR COSTS BOTH PRIVATE AND ATMOS ENERGY PROPERTIES AND YEAR/DATE CORRECTION TO PART -H.    THE HEREFORD CITY GATE INVOLVED WITH THIS INCIDENT HAS BE COMPLETELY REBUILT AND WAS PUT BACK INTO FULL FLOW PRODUCTION ON 5-17-2019.  PLEASE BE ADVISED THAT THIS IS THE FINAL SUPPLEMENTAL REPORT, PER MIKE CULP UPDATED ON 5-22-2019 INTO PHMSHA WEBSITE.",12738.111,4473,Atmos
20190016,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-01-23,2019-01-01,2019-01-23T18:00:00Z,33.498349,-99.687506,"Rhineland, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,5160,0,5160,mscf,NO,0,NO,0,NO,NO,0,59123.55692007675,1930,MAIN,8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC REPORT NUMBER 1236052    AT 18:00 ON 1/23/2019, ATMOS ENERGY WAS NOTIFIED BY GAS CONTROL THAT PRESSURE HAD DROPPED ON LINE U NEAR RHINELAND, TEXAS.  ATMOS ENERGY CREWS ARRIVED AT APPROXIMATELY 19:00 AND FOUND THAT A FARMER PLOWING HIS FIELD HAD HIT LINE U WITH HIS FARM EQUIPMENT.  SINCE THIS LINE FEEDS 5 NEARBY TOWNS, CNG WAS CALLED IN TO HOLD UP PRESSURE.  CNG WAS IN PLACE BY 12:30 ON 1/24/2019, AND BLOWDOWN OF THE LINE COMMENCED.  A SPLIT SLEEVE WAS WELDED ONTO THE DAMAGE, THE LINE WAS PURGED AND THE SYSTEM WAS BACK UP BY 17:30 ON 1/24/2019.",55053.3546,4473,Atmos
20190018,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-01-29,2019-01-01,2019-01-29T16:00:00Z,32.813889,-96.846389,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,1651,0,1651,mscf,NO,0,NO,0,NO,NO,0,128393.17630342246,2005,MAIN,8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"48 HOUR NRC # 1236551    AT APPROX. 16:13 ON  1/29/2019, ATMOS ENERGY WAS NOTIFIED BY OUR CONTRACT LOCATOR OF AN EVENT IN THE AREA OF INWOOD RD AND HARRY HINES BLVD IN DALLAS. A THIRD PARTY CONTRACTOR BORING IN TELECOMMUNICATION DAMAGED AN 8-INCH DISTRIBUTION MAIN OWNED BY ATMOS ENERGY.  ATMOS CREWS WERE ONSITE BY 17:48 ON 1/29/2019. ATMOS ENERGY PERFORMED EMERGENCY ACTIONS NEEDED TO ELIMINATE GAS FLOW BY ISOLATING THE DAMAGED SECTION OF PIPE. BY UTILIZING ENGINEERING CONTROLS, THE FLOW OF GAS WAS ELIMINATED AT 03:29 ON 1/31/2019. THE DAMAGED SECTION OF 8-INCH MAIN WAS REPLACED AND GAS FLOW REINSTATED ON 2/4/2019 AT APPROXIMATELY 13:15.  THE DAMAGE DID NOT CAUSE AN INTERRUPTION IN SERVICE AS THE LINE IS A DUAL FEED; NO CUSTOMERS WERE AFFECTED.     THE ONE-CALL TICKET NUMBER IS 1952271822. THE INVESTIGATION INDICATES THAT THE CONTRACTOR FAILED TO VERIFY LOCATION BY POT HOLING.",55053.3546,4473,Atmos
20190031,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-02-27,2019-02-01,2019-02-27T17:25:00Z,30.660434,-97.69123,"Georgetown, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,106.6,0,106.6,mscf,NO,0,NO,0,NO,NO,86,5700.9810325951075,1973,MAIN,3,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,"ADDITIONAL NRC# 1239009    ON FEBRUARY 27, 2019, OUT OF AN ABUNDANCE OF CAUTION BASED ON CIRCUMSTANCES THAT AROSE IN GEORGETOWN, TEXAS, ATMOS ENERGY DETERMINED THAT IN THE JUDGMENT OF THE OPERATOR CONDITIONS BECAME SIGNIFICANT AND WARRANTED A TELEPHONIC INCIDENT REPORT TO ITS SAFETY REGULATORS DUE TO AN ABNORMAL, CONTINUED PRESENCE OF RESIDUAL GAS FOLLOWING A ROUTINE RESPONSE TO A LEAK INVESTIGATION.      SPECIFICALLY, ATMOS ENERGY HAD PREVIOUSLY RESPONDED TO A REPORT OF PRESENCE OF A NATURAL GAS ODOR AND DISCOVERED A LEAK AT THE INTERSECTION OF RIVER BEND DR. AND OAK LN.  PER APPLICABLE RULES AND ATMOS ENERGY'S ROUTINE OPERATING PROCEDURES APPROVED BY THE RAILROAD COMMISSION, CREWS TOOK IMMEDIATE ACTION TO REPAIR DISCOVERED LEAKS, AND BEGAN CONTINUOUS MONITORING.      DURING THE PROCESS OF CONTINUOUS MONITORING, ATMOS ENERGY CONDUCTED PRECAUTIONARY EVACUATIONS OF THE IMMEDIATE AREA BEGINNING FEBRUARY 21, 2019.  THE MAIN SERVING THE AFFECTED AREA WAS SHUT DOWN AT APPROXIMATELY 10:00 PM ON FEBRUARY 21, 2019.  HOWEVER, THE SOIL OR OTHER CONDITIONS WITHIN THE AREA APPEARED TO BE CAUSING NATURAL GAS TO VENTILATE SLOWLY.  THUS, AS THE LEAK MONITORING AND SURVEY ACTIVITY WAS EXPANDED, UNSAFE LEVELS OF RESIDUAL GAS WERE DETECTED TO STILL BE PRESENT IN A LARGER AREA WHICH LED TO ADDITIONAL EVACUATIONS. AT THIS POINT, ATMOS ENERGY ELECTED TO MAKE A REPORT.  THE CONDITIONS IN GEORGETOWN RESULTED IN DISCONNECTION OF SERVICE TO 73 METERS AND THE EVACUATION OF 86 STRUCTURES.  EVACUATIONS WERE LIFTED ACCORDING TO OUR PROCEDURES AND IN COORDINATION WITH THE CITY OF GEORGETOWN, AND SERVICE HAS BEEN RESTORED TO ALL CUSTOMERS.     ATMOS ENERGY'S ROOT CAUSE ANALYSIS OF THE LEAK IN QUESTION DETERMINED THE CAUSE OF THE LEAK TO BE IMPROPER BUTT FUSION ON THE 3-INCH MAIN.",55053.3546,4473,Atmos
20190064,ATMOS ENERGY CORPORATION - MISSISSIPPI,12582,2019,2019-06-04,2019-06-01,2019-06-04T20:49:00Z,32.33212,-90.26573,"Jackson, MS",MS,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,1479,0,1479,mscf,NO,0,NO,0,NO,YES,0,89543.63575409765,2002,DISTRICT REGULATOR/METERING STATION,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ATMOS ENERGY RECEIVED AN EMERGENCY LEAK CALL AT 20:49 ON JUNE 4, 2019, AT 5249 CLINTON BLVD., JACKSON, MS.  ATMOS ENERGY ARRIVED ONSITE AT 21:26 AND DETERMINED THAT THE EVENT MET THE DEFINITION OF A REPORTABLE INCIDENT AT 21:32.  THE TELEPHONIC REPORT WAS MADE AT 22:28, WITHIN ONE HOUR OF DISCOVERY.      WHEN ATMOS ENERGY ARRIVED ONSITE, EMERGENCY RESPONDERS WERE PRESENT AT THE SCENE, AND REPORTED THAT A 2005 NISSAN ALTIMA WAS TRAVELING SOUTH ON FLAG CHAPEL ROAD.  AT THE INTERSECTION OF FLAG CHAPEL ROAD AND CLINTON BOULEVARD, THE VEHICLE LEFT THE ROADWAY AND COLLIDED WITH ATMOS ENERGY'S PROTECTIVE BARRIER AND ULTIMATELY ITS GAS REGULATION DISTRIBUTION STATION, LOCATED IN THE SOUTHWEST CORNER OF CLINTON BOULEVARD AND FLAG CHAPEL RD.    THE IMPACT CAUSED THE DISTRIBUTION STATION TO SEPARATE FROM ITS CONNECTING PIPING.  THE RESULTING ESCAPING GAS IGNITED, CAUSING A FIRE AND LOSS OF GAS SERVICE TO CONNECTED CUSTOMERS.  ATMOS ENERGY COMPLETED A SHUTDOWN OF THE FACILITIES AT 03:25 ON JUNE 5, 2019, AND THEN COMPLETED THE NECESSARY REPAIRS .  SERVICE WAS RESTORED AT 07:50 ON JUNE 5, 2019.",10678.848,4473,Atmos
20190068,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-02-04,2019-02-01,2019-02-04T17:00:00Z,32.7319078,-97.2451167,"Fort Worth, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,467,0,467,mscf,NO,0,NO,0,NO,NO,0,81875.4459728763,2016,MAIN,16,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ADDITIONAL NRC NUMBER: 1248291    IT WAS DISCOVERED ON 2/4/19 THAT NORTH TEXAS CONSTRUCTION, INC. STRUCK A 1"" SERVICE TAPPING TEE AND PULLED IT FROM A 16-INCH COATED STEEL MAIN. THE EXCAVATOR DID NOT HAVE A VALID LOCATE TICKET FOR THE DAMAGE AREA. DAMAGE OCCURRED APPROXIMATELY 68 FEET BEYOND THE SCOPE OF LOCATE REQUEST 1951847238.  REPAIRS WERE MADE BY RETIRING THE SERVICE TAP AT THE MAIN, AND THE LINE WAS BACK IN SERVICE AT 00:30 ON 2/6/19.     ON 6/6/19, IT WAS DETERMINED THAT THE DOLLAR AMOUNT EXCEEDED $50,000 AND THE INCIDENT WAS REPORTED TELEPHONICALLY TO NRC AND RRC ON 6/6/19.",55053.3546,4473,Atmos
20190083,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),20211,2019,2019-07-03,2019-07-01,2019-07-03T09:35:00Z,36.59283,-82.18895,"Bristol, TN",TN,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,0,0,0,mscf,NO,0,YES,3,NO,YES,0,5544.8803487234245,1954,MAIN,6,INCORRECT OPERATION,OTHER INCORRECT OPERATION,"ORIGINAL DOT INCIDENT REPORT #1250847  48 HR. NRC FOLLOW UP REPORT #1250999    ON 7/3/19 AT APPROX. 0830 ATMOS ENERGY CONSTRUCTION CREW ARRIVED FOR A SCHEDULED GRADE 2 LEAK REPAIR ON A 6' STEEL MAIN WITHIN THE INTERSECTION OF VOLUNTEER PARKWAY AND BROAD ST.  UPON EXPOSURE, LEAK APPEARED TO BE BETWEEN (2) EXISTING CLAMPS INSTALLED DURING A PRIOR REPAIR.  THE CREW ENTERED THE EXCAVATION WITH INTENT TO TIGHTEN THE EXISTING CLAMPS TO REMEDY THE LEAK.  SAFETY PRECAUTIONS WERE IN PLACE INCLUDING ACTIVE MONITORING OF % GAS WITHIN THE BELL HOLE AND MANNED FIRE EXTINGUISHER.  AT NO TIME WAS A SIGNIFICANT RELEASE OF GAS HEARD OR RECORDED BY INSTRUMENT WHICH WOULD INDICATE A FLAMMABLE ENVIRONMENT.  HOWEVER, DURING THE REPAIR AT APPROX. 0935, NATURAL GAS IGNITED/FLASHED AND INJURED THREE CONSTRUCTION EMPLOYEES.  NO SUSTAINED FLAME EXISTED WHICH REQUIRED SHUTDOWN OF THE GAS PIPING SYSTEM AND PUBLIC RISK WAS ASSESSED AND CONFIRMED AS NON-HAZARDOUS WITH LOCAL EMERGENCY RESPONSE PERSONNEL ON THE SCENE.  REPORTING TO TPUC, PHMSA, AND OSHA WAS COMPLETED WHEN THE OPERATOR CONFIRMED THAT THERE WAS PERSONAL INJURY NECESSITATING IN-PATIENT HOSPITALIZATION. THE DECISION WAS MADE TO INITIATE A REPLACEMENT PROJECT RATHER THAN A TEMPORARY REPAIR.  REPLACEMENT OF THE PIPELINE WAS COMPLETED ON 9/25/19 AS DESCRIBED PER THE PROJECT SCOPE IN THE ORIGINAL REPORT NARRATIVE (#1250999).",5803.046200000001,4473,Atmos
20200004,ATMOS ENERGY CORPORATION - KY/MID-STATES (KENTUCKY),22476,2019,2019-12-05,2019-12-01,2019-12-05T10:19:00Z,37.127205,-88.757613,"West Paducah, KY",KY,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,3.8,0,3.8,mscf,NO,0,NO,0,NO,NO,1,120115.74119838308,1968,MAIN,8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"WHILE INSTALLING TELEPHONE CABLE FOR AT&T, STAR CONSTRUCTION PLOWED INTO AN 8"" STEEL TRANSMISSION MAIN. STAR HAD CALLED IN THE FOLLOWING 5 TICKETS: OCTOBER 10TH, 1910250115, 1910250123, 1910250125, 1910250126, AND 1910250128. ATMOS CONTRACT LOCATOR LOCATED THESE TICKETS 10/29/19. ON 11/6/2019, MITCHELL BAUMGARDNER, ATMOS DAMAGE PREVENTION TECH, SPOKE TO GEORGE OLIVER, STAR CONSTRUCTION, BY PHONE, OF THE HIGH-PRESSURE TRANSMISSION AND ADVISED HIM THAT AN ATMOS REPRESENTATIVE MUST BE THERE IF DIGGING IS OCCURRING AROUND THE TRANSMISSION LINE. ACCORDING TO KORWEB NOTIFICATION, MR. OLIVER WAS SENT POSITIVE RESPONSE OF THE HIGH-PRESSURE LINE FOR EACH TICKET. NO WORK WAS PERFORMED TO OUR KNOWLEDGE ON THESE TICKETS. ON 12/2/2019, STAR CALLED IN THESE TICKETS AGAIN ON 12/2/19: 19120220175, 0179, 0183, 0186. AGAIN, ACCORDING TO KORWEB NOTIFICATION, MR. OLIVER WAS SENT POSITIVE RESPONSE FOR EACH TICKET. ON 12/4/2019, ATMOS'S CONTRACT LOCATOR REFRESHED THE MARKS. ON 12/5/2019, WITHOUT PROVIDING THE REQUIRED NOTICE TO ATMOS, STAR CONSTRUCTION BEGAN PLOWING IN THEIR CABLE AND CUT THE 8"" STEEL TRANSMISSION LINE. AFTER GAS WAS SHUT OFF, DAMAGE PREVENTION SPECIALIST MIKE COLEMAN, MITCHELL BAUMGARDNER AND ATMOS CONTRACT LOCATOR SUPERVISOR ANDREW TUCKER WOULD TIE ON TO THE WIRE AT THE TEST STATION USED BY THE ATMOS LOCATORS AND REPLICATED THE SAME MARKS & FLAGS. MARKS WERE OFF APPROXIMATELY 6' TO 12' THE LENGTH OF THE PROJECT.        THOUGH A SMALL SECTION OF THE TRANSMISSION LINE WAS SHUT DOWN, SERVICE WAS NOT INTERRUPTED BECAUSE THIS WAS PART OF A TWO-WAY FEED. THE DAMAGE AREA WAS ISOLATED AND REPAIRED BY INSTALLING 23 FEET OF 8' STEEL PRE-TESTED PIPE.",6512.5692,4473,Atmos
20200007,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-10-16,2019-10-01,2019-10-16T14:52:00Z,32.80855,-96.96016,"Irving, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,555,0,555,mscf,NO,0,NO,0,NO,NO,30,81182.7482836663,1996,MAIN,2,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON OCTOBER 16, 2019, A 2"" PE MAIN WAS STRUCK BY THIRD PARTY CONTRACTOR PERFORMING DIRECTIONAL BORING TO INSTALL COMMUNICATIONS. ATMOS ENERGY'S CONTRACT LOCATOR HAD NOT COMPLETED THE LOCATE TICKET DUE TO DIFFICULTIES LOCATING THE LINE AND NOTIFIED THE THIRD-PARTY CONTRACTOR THAT THE TICKET WAS IN TROUBLE STATUS. THE THIRD-PARTY CONTRACTOR CHOSE TO CONTINUE WORK BEFORE LOCATES WERE COMPLETED AND DID NOT EXPOSE THE GAS FACILITY WITH EXISTING LOCATE MARKS.  INITIALLY, ATMOS ENERGY DID NOT EXPECT THE DAMAGES ASSOCIATED WITH THIS INCIDENT TO EXCEED $50,000.  HOWEVER, DUE TO THE COMPLEXITIES INVOLVED, THE COST OF CONTRACTOR WORKFORCE AND RESTORATIONS OF PROPERTIES ULTIMATELY WERE HIGHER THAN ORIGINALLY ESTIMATED.  WHEN ATMOS ENERGY DISCOVERED THIS, THE INCIDENT WAS REPORTED PURSUANT TO PART 191.3.",55053.3546,4473,Atmos
20200018,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-01-06,2020-01-01,2020-01-06T16:30:00Z,32.57850952,-97.35308635,"Crowley, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,66.6,0,66.6,mscf,NO,0,NO,0,NO,NO,0,89006.05468539047,2006,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"AT 4:30 PM ON JANUARY 6, 2020, A 2ND PARTY CONTRACTOR WAS BORING A HOLE AT THE INTERSECTION OF E. MAIN ST. AND S. CROWLEY RD. IN CROWLEY, TX.  THE CONTRACTOR EXPOSED THE WRONG FACILITY, WHICH RESULTED IN BORING INTO AN ATMOS ENERGY 6"" POLY MAIN.  ATMOS ENERGY, USING SQUEEZE TOOLS AND LINE STOPPERS, WAS ABLE TO SHUT DOWN THE LINE AT 9:20 AM ON JANUARY 7, 2020.  THE COST OF REPAIRS FOR THIS LINE HAS EXCEEDED $50,000.  THE FACILITY WAS PLACED BACK IN SERVICE ON APRIL 9, 2020.",55542.4402,4473,Atmos
20200024,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-01-22,2020-01-01,2020-01-22T12:00:00Z,32.73449576,-96.82257394,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,2163,0,2163,mscf,NO,0,NO,0,NO,NO,33,155567.79430925086,2019,MAIN,12,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON THE MORNING OF JANUARY 22, 2020, PRO BORE CONSTRUCTION WAS DIRECTIONAL BORING FOR TELECOMMUNICATIONS AND HIT A 12-INCH POLY MAIN. THE EXCAVATOR HAD A VALID LOCATE TICKET, 2050941166 AND ALTHOUGH THE DAMAGE OCCURRED IN THE SCOPE OF THE LOCATE TICKET, THE GAS LINES IN THE INTERSECTION WERE NOT MARKED.     ATMOS ENERGY WAS NOTIFIED OF THE DAMAGE BY THE FIRE DEPARTMENT AT 10:55 AM. TECH ARRIVED ONSITE AROUND 11:44 AM. ASSISTANCE ARRIVED AT 1:30 PM. THE VALVE ON THE 12-INCH LINE IN THE SW CORNER OF THE INTERSECTION WAS TURNED TO THE OFF POSITION AROUND 1:50 PM. THE 4-INCH POLY LINE NORTH OF THE INTERSECTION WAS SQUEEZED OFF AROUND 3:45 PM. AROUND 6:00 PM, THE CONTRACTOR ARRIVED ONSITE TO BEGIN PROCESS OF APPLYING SHORT STOP TO THE 12-INCH STEEL LINE EAST OF THE INTERSECTION. ON JANUARY 23, 2020, THE CONDITION WAS ELIMINATED AROUND 7:11 AM. GAS SERVICE WAS RESTORED TO THE SYSTEM AFTER REPAIRS AROUND 12:00 PM ON JANUARY 24, 2020.   *48-HOUR UPDATE: NRC # 1269535.",55542.4402,4473,Atmos
20200032,ATMOS ENERGY CORPORATION - MID-TEX,31348,2019,2019-12-09,2019-12-01,2019-12-09T13:03:00Z,32.82939889,-96.95211393,"Irving, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,556.1,0,556.1,mscf,NO,0,NO,0,NO,NO,1,269489.4466992668,2002,MAIN,8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON DECEMBER 9, 2019 A THIRD PARTY EXCAVATOR DAMAGED AN 8-INCH PE MAIN NEAR 604 W. GRAUWYLER LANE IN IRVING, TEXAS. THE EXCAVATOR HAD A VALID LOCATE TICKET AT THE TIME OF DAMAGE. HOWEVER, THE LINE WAS NOT MARKED. UPON DAMAGING THE LINE, THE EXCAVATOR NOTIFIED THE FIRE DEPARTMENT.     AN ATMOS ENERGY REPRESENTATIVE ARRIVED ONSITE AT APPROXIMATELY 12:30 PM. AROUND 4:00 PM, THE COMPANY CONTRACTOR SQUEEZED THE LINE EAST OF THE CUT.  THE CONDITION WAS ELIMINATED AT 7:00 PM. THE LINE WAS PLACED BACK IN SERVICE BY 6:00 PM ON JANUARY 3RD, 2020.     48-HOUR NRC UPDATE: 1270228    SUPPLEMENTAL: UPDATED ESTIMATED COST OF PUBLIC AND NON-OPERATOR PRIVATE PROPERTY DAMAGE.     SECOND SUPPLEMENTAL: CORRECTED INITIAL NRC REPORT TIME FROM EASTERN TIME ZONE TO CENTRAL TIME ZONE. ADJUSTED COSTS TO THE APPROPRIATE LINE ITEM. 2A INCLUDES TREE REMOVAL AND DISPOSAL AS WELL AS INSTALLATION OF BED PLANTS, GRADING AND INSTALLING SOD. 2B INCLUDES CONTRACT LABOR, TRENCH SAFETY, STREET PLATES, AND OTHER MATERIALS, BACKFILL AND REBUILDING RETAINING WALL AS WELL AS TRAFFIC CONTROL AND PAVEMENT REPAIRS FROM EMERGENCY THROUGH PERMANENT REPAIRS. 2C INCLUDES CONTRACT LABOR FOR EMERGENCY RESPONSE.",55053.3546,4473,Atmos
20200041,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-03-05,2020-03-01,2020-03-05T09:30:00Z,31.12097,-97.8713,"Copperas Cove, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,51,0,51,mscf,NO,0,NO,0,NO,NO,0,451787.9795242677,2020,DISTRICT REGULATOR/METERING STATION,NA,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,"AT 9:30 AM ON MARCH 5, 2020, A THREADED FITTING FAILED AT A CONNECTION POINT WITH A 2"" BRASS BALL VALVE AT GROUND LEVEL ON A RECENTLY INSTALLED TEMPORARY BYPASS AT THE COPPERAS COVE CITY GATE STATION, CAUSING AN INTERRUPTION IN SERVICE.  THE FAILURE OF THE THREADED CONNECTION ON THE TEMPORARY BYPASS VALVE OCCURRED DURING SUPPORT CRIBBING ADJUSTMENT.  ATMOS ENERGY IDENTIFIED ADDITIONAL POTENTIAL CONTRIBUTING FACTORS AS THE VALVE MATERIAL AND POSSIBLE UNDER-TORQUEING OF THE THREADED CONNECTION.  AN INITIAL ESTIMATE OF THE COPPERAS COVE SYSTEM BASED ON THE FACTS AVAILABLE AT THAT TIME RESULTED IN AN UNDERESTIMATION OF THE TOTAL NUMBER OF CUSTOMERS AND THE COST OF RELIGHTS.  HOWEVER, A SUBSEQUENT REVIEW OF OUTAGE REPORTS WHEN REFINING THAT ESTIMATE INDICATED THAT THE CUSTOMER OUTAGE WAS MORE EXTENSIVE THAN ORIGINALLY ANTICIPATED.  AT 12:30 PM, THE RELIGHT COSTS WERE ESTIMATED TO BE GREATER THAN $50,000, AND A TELEPHONIC REPORT WAS MADE TO THE NATIONAL RESPONSE CENTER AT 12:51 PM.  GAS SERVICE WAS INTERRUPTED TO 270 COMMERCIAL AND 4067 RESIDENTIAL CUSTOMERS.  THE APPROPRIATE REPAIRS WERE MADE AND THE FACILITY WAS RESTARTED AT 12:12 AM ON MARCH 6, 2020.  SERVICE HAS BEEN RESTORED TO ALL AFFECTED CUSTOMERS.    48 HR. NRC # 1272905",55542.4402,4473,Atmos
20200043,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-03-10,2020-03-01,2020-03-10T08:52:00Z,33.05693,-97.01127,"Lewisville, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,15.3,0,15.3,mscf,NO,0,NO,0,NO,YES,0,142854.81075105842,1978,OUTSIDE METER/REGULATOR SET,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ON MARCH 9, 2020, DRIVER LOST CONTROL OF HIS VEHICLE ON THE NORTHBOUND SERVICE ROAD OF INTERSTATE 35-E IN LEWISVILLE, TEXAS, RAN THROUGH AN EXISTING BARRICADE HITTING THE GAS METER FOR A CAR DEALERSHIP AT 1144 N. STEMMONS. THE DAMAGE RESULTED IN IGNITION OF NATURAL GAS AND THE DRIVER-OWNED VEHICLE AS WELL AS EXISTING NEW VEHICLES ON THE DEALERSHIP LOT WERE DAMAGED BY HEAT AND FLAMES. EXTENT OF DAMAGE TO THE DEALERSHIP-OWNED VEHICLES WAS UNKNOWN UNTIL THE MORNING OF MARCH 10, 2020.     WE RECEIVED NOTIFICATION OF THE DAMAGE ON MARCH 9, 2020 AT 7:15 AM AND THE HAZARD WAS ELIMINATED AND AREA MADE SAFE AT AROUND 9:50 AM.    48-HR UPDATE: 1273324",55542.4402,4473,Atmos
