REPORT_NUMBER,NAME,OPERATOR_ID,IYEAR,MDY,MoYr,LOCAL_DATETIME,LOCATION_LATITUDE,LOCATION_LONGITUDE,cleanLoc,STATE,ON_OFF_SHORE,SYS,MSYS,SIGNIFICANT,SERIOUS,COMMODITY_RELEASED_TYPE,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,TOTAL_RELEASE,UNITS,FATALITY_IND,FATAL,INJURY_IND,INJURE,EXPLODE_IND,IGNITE_IND,NUM_PUB_EVACUATED,TOTAL_COST_CURRENT,INSTALLATION_YEAR,SYSTEM_PART_INVOLVED,PIPE_DIAMETER,CAUSE,CAUSE_DETAILS,NARRATIVE,mileage,pri.id,pri.name
20200050,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-04-18,2020-04-01,2020-04-18T12:30:00Z,32.69147696,-97.06108939,"Grand Prairie, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,3140.5,0,3140.5,mscf,NO,0,NO,0,NO,YES,0,309192.376539148,1977,MAIN,6,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,"ON APRIL 18, 2020, THE GRAND PRAIRIE FIRE DEPARTMENT NOTIFIED ATMOS ENERGY OF A NATURAL GAS LEAK IN FRONT OF 3051 E. MAYFIELD IN GRAND PRAIRIE, TEXAS. THE FIRE DEPARTMENT SECURED THE SCENE AND CLOSED OFF TRAFFIC NEAR THE LEAK. WHILE ATMOS CREWS WERE EN ROUTE, A VEHICLE ENTERED THE SECURED AREA AND PARKED OVER THE LEAK RESULTING IN AN IGNITION OF THE GAS. THE GRAND PRAIRIE POLICE DEPARTMENT MOVED THE VEHICLE AWAY FROM THE LEAK.     THE CITY OF GRAND PRAIRIE EMERGENCY MANAGEMENT CONDUCTED EVACUATIONS VIA TEXT AND EMAIL AND THEREFORE IS UNABLE TO PROVIDE AN ESTIMATE OF THE NUMBER OF GENERAL PUBLIC EVACUATED. A CURRENT ESTIMATE OF THIRD PARTY PROPERTY DAMAGE AND OPERATOR COSTS HAS BEEN INCLUDED IN PART D. HOWEVER, ALL COSTS ASSOCIATED WITH THIS INCIDENT ARE STILL IN THE PROCESS OF BEING COMPILED.     ATMOS ENERGY CREWS BEGAN WORK TO ISOLATE AND REPAIR THE LEAK. THE LEAK WAS SECURED AT 6:30 PM AND THE PIPELINE WAS PLACED BACK IN SERVICE AT 4:00 PM ON MONDAY, APRIL 20, 2020.      48-HOUR UPDATE NRC# 1275699.",55542.4402,4473,Atmos
20200084,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-08-06,2020-08-01,2020-08-06T20:00:00Z,33.04269314,-96.80544499,"Plano, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,927.3,0,927.3,mscf,NO,0,NO,0,NO,NO,0,63988.37568762409,1973,MAIN,12,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON AUGUST 6, 2020, A THIRD-PARTY EXCAVATOR INSTALLING TELECOMMUNICATIONS FIBER-OPTIC CABLE BORED INTO AN END CAP ON A 12-INCH HIGH PRESSURE STEEL LINE RESULTING IN MECHANICAL PUNCTURE. CREWS INITIALLY THOUGHT A 6-INCH POLY LINE IN THE VICINITY WAS HIT AND SQUEEZED OFF THAT LINE AT 4:15 PM ON THE SAME DAY, AUGUST 6, 2020. ONE RESIDENTIAL CUSTOMER LOST SERVICE AT THAT TIME.     WHEN THE LEAK DID NOT STOP AFTER SQUEEZING OFF THE 6-INCH POLY LINE, CREWS REALIZED THE 12-INCH STEEL LINE HAD BEEN HIT. AT APPROXIMATELY 10:35 PM ON AUGUST 6, 2020, THE LEAK ON THE 12-INCH STEEL LINE WAS ISOLATED USING VALVES.     AT 8:00 AM ON AUGUST 7, 2020, GAS WAS RESTORED TO THE CUSTOMER THAT LOST SERVICE WHEN THE 6-INCH WAS SQUEEZED OFF. THE GAS TO THE 12-INCH STEEL LINE WAS REINSTATED AT 4:04 PM ON AUGUST 7, 2020.     INTERNAL INVESTIGATION INDICATED THAT THE LINE LOCATOR FAILED TO PROPERLY LOCATE THE LINE RESULTING IN A PORTION OF THE LINE NOT BEING MARKED.     NRC UPDATE # 1284052.",55542.4402,4473,Atmos
20200098,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-09-18,2020-09-01,2020-09-18T09:56:00Z,32.94559754,-96.62117925,"Garland, TX",TX,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,435,0,435,mscf,NO,0,NO,0,NO,NO,0,100291.00254996464,2005,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON SEPTEMBER 9, 2020, A THIRD-PARTY CONTRACTOR USING AN AUGER TO INSTALL STREETLIGHTS AT 3178 LAVON DR. IN GARLAND, TX STRUCK ATMOS ENERGY'S 6-INCH DISTRIBUTION LINE.  LINE LOCATES HAD BEEN CALLED IN AND LINES WERE MARKED CORRECTLY.  NO CUSTOMERS WERE AFFECTED BY THE INCIDENT; CNG TRUCKS WERE DISPATCHED TO SUPPLY GAS DURING REPAIRS.  THE 6-INCH MAIN WAS SQUEEZED OFF AT 4:33 AM ON 9/10/2020, AND REPAIRS BEGAN.  THE PIPELINE WAS PLACED BACK IN SERVICE AT 7:00 PM ON 9/11/2020.  INCIDENT REPORTING CRITERIA WAS MET AT 09:56 ON 9/18/20 AFTER IT WAS DETERMINED THAT THE PROPERTY DAMAGE EXCEEDED $50,000, AND IT WAS REPORTED TO THE NRC AT 10:31 ON 9/18/2020.    48 HOUR NRC REPORT # 1287826",55542.4402,4473,Atmos
20200099,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-09-18,2020-09-01,2020-09-18T16:00:00Z,32.73388311,-97.35241204,"Fort Worth, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,38308,0,38308,mscf,NO,0,NO,0,NO,NO,175,656267.4067100185,2011,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON SEPTEMBER 18, 2020, EXCAVATOR WAS BORING TELECOMMUNICATIONS AT 900 FORREST PARK AT ROSEDALE AND DAMAGED A 6-INCH POLY MAIN NEAR 928 NORTHTON STREET. ATMOS ENERGY TECHNICIAN ARRIVED AT 1:25 PM AND REQUESTED ASSISTANCE AT 1:30 PM. THE TECHNICIAN EVACUATED THE BUSINESS AT 928 NORTHTON STREET AND, WITH THE HELP OF FIRE DEPARTMENT PERSONNEL, A HOTEL NEARBY. FORREST PARK WAS BLOCKED NORTH OF ROSEDALE, AND WESTBOUND ROSEDALE WAS BLOCKED OFF AS WELL. CREWS RESPONDED, ARRIVING AT 1:40 PM AND DETERMINED THAT THE 12-INCH STEEL MAIN THE 6-INCH TIED INTO WOULD HAVE TO BE SHUT OFF USING SHORT STOP FITTINGS. ATMOS ENERGY CONTRACTOR WAS CALLED IN TO ASSIST. DURING THE COURSE OF REPAIRS, THE GAS WAS SHUT OFF AT 5:20 AM ON 9/20/2020. TWO RESTAURANTS WERE OUT OF SERVICE. SERVICE WAS RESTORED AT 11:58 AM ON 9/21/2020.  PER ATMOS ENERGY'S INVESTIGATION, LINE LOCATES WERE COMPLETED CORRECTLY, AND THE DAMAGED MAIN WAS MARKED ACCURATELY.     IT WAS DETERMINED THAT THIS INCIDENT WILL REACH THE REPORTABLE CRITERIA AT 4:00 PM ON 9/18/20. INITIAL REPORT #1287736 MADE TO THE NRC AT 4:53 PM ON 9/18/20. THE 48-HOUR UPDATE #1287837 WAS PROVIDED AT 2:14 PM ON 9/20/20.",55542.4402,4473,Atmos
20200103,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-09-24,2020-09-01,2020-09-24T12:21:00Z,33.00731805,-96.68221731,"Plano, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,884.3,0,884.3,mscf,NO,0,NO,0,NO,NO,4,248504.78913100288,1980,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON SEPTEMBER 24, 2020, A THIRD-PARTY EXCAVATOR WAS BORING TELECOMMUNICATIONS NEAR 2500 E PLANO PKWY AND DAMAGED A MARKED 6-INCH POLY MAIN. ATMOS ENERGY TECHNICIAN ARRIVED AT 12:45 PM AND REQUESTED ASSISTANCE AT THAT TIME. CREWS RESPONDED, ARRIVING AT 12:55 PM. ON 9/25/2020 AN ATMOS ENERGY TECHNICIAN CHECKED FOR ODORANT WHICH RESULTED IN READILY DETECTABLE ODORANT LEVELS AT THIS LOCATION. PART E SECTION 6 INDICATES THAT THE ODORANT LEVEL WAS NOT MEASURED, HOWEVER WE DID PERFORM THE ODORANT CHECK WHICH WAS ALSO WITNESSED BY THE RAILROAD COMMISSION OF TEXAS INSPECTOR ON THIS DATE.    THE LEAK WAS SECURED AT 5:20 AM ON 9/25/2020, BY SQUEEZING OFF THE MAIN. THE MAIN WAS CAPPED AND THE SECTION OF PIPE IS STILL SHUT DOWN AT THIS TIME. THERE WERE NO CUSTOMERS LOST DUE TO TWO-WAY FEED. A NEW PROJECT TO REPLACE THE SECTION COMMENCED ON OCTOBER 26, 2020 AND REPAIR WAS COMPLETED BY BORING IN A 350-FOOT SECTION OF 6-INCH MAIN. THE NEW SECTION WAS TIED IN ON NOVEMBER 30, 2020.     ATMOS ENERGY'S INVESTIGATION DETERMINED THAT THE EXCAVATOR HAD CALLED IN A LOCATE TICKET THAT WAS NOT YET DUE AT THE TIME OF DAMAGE, AND HAD NOT YET BEEN COMPLETED WHEN THE EXCAVATOR CHOSE TO PROCEED WITH THE EXCAVATION BASED UPON ACCURATE MARKINGS THAT HAD BEEN PUT IN PLACE FOR A PRIOR LOCATE TICKET REQUESTED BY ANOTHER CONTRACTOR IN THAT AREA. THE EXCAVATOR FAILED TO POTHOLE THE EXISTING MARKS TO VERIFY THE EXACT LOCATION OF THE GAS LINE.    NOTE THAT THE INFORMATION IN PART A4 NOW REFLECTS THE DATE AND TIME AT WHICH THE EVENT THAT GAVE RISE TO THIS INCIDENT WAS INITIALLY REPORTED TO ATMOS ENERGY.  HOWEVER, THIS EVENT DID NOT BECOME A REPORTABLE INCIDENT UNTIL THE CRITERIA OF PART 191.3 WERE MET AT 10:02 AM ON 9/25/20, WHICH IS WHEN ATMOS ENERGY DETERMINED THAT THE PROPERTY DAMAGE ASSOCIATED WITH THE EVENT HAD THE POTENTIAL TO EXCEED $50,000.      INITIAL REPORT (1288239) WAS MADE TO THE NRC AT 10:19 AM CST. THE 48-HOUR UPDATE TO NRC (1288379) WAS PROVIDED AT 9:54 PM CST ON 9/27/20.",55542.4402,4473,Atmos
20200124,ATMOS ENERGY CORPORATION - MID-TEX,31348,2020,2020-11-07,2020-11-01,2020-11-07T09:20:00Z,32.84759,-96.80673,"Dallas, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,207,0,207,mscf,NO,0,YES,1,NO,YES,0,96871.74022251212,2020,MAIN,4,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,"ON FRIDAY, NOVEMBER 6, 2020, AT APPROXIMATELY 2:30 P.M., A THIRD-PARTY CONTRACTOR CUT THE NATURAL GAS SERVICE LINE TO HIGHLAND PARK HIGH SCHOOL WHEN PERFORMING A SAW CUT IN WESTCHESTER DRIVE.  ATMOS ENERGY CREWS RESPONDED BY MAKING THE AREA SAFE, EVACUATING THE HIGH SCHOOL, AND THEN BEGAN THE PROCESS OF RESTORING SERVICE TO THE HIGH SCHOOL.  THE MAIN LINE IN THE AREA CONSISTED OF 4"" STEEL PIPE.  HOWEVER, THE REPAIR REQUIRED THE INSTALLATION OF A POLY TRANSITION FITTING FROM THE STEEL MAIN TO THE 3"" STEEL SERVICE LINE AS WELL AS THE INSTALLATION OF A POLY VALVE.  A BELL HOLE WAS DUG AT THE LOCATION OF THE DAMAGE AND WHERE THE MAIN TO SERVICE LINE CONNECTION WAS BEING REPLACED. ON THE MORNING OF SATURDAY, NOVEMBER 7, REPAIRS HAD BEEN COMPLETED ON THE SEGMENT OF MAIN UP TO THE CLOSED POLY VALVE AND WAS ACTIVE WITH NATURAL GAS. ATMOS ENERGY EMPLOYEES WERE PREPARING TO PERFORM ADDITIONAL WORK THAT WAS REQUIRED FOR THE SERVICE LINE WHEN NATURAL GAS SUDDENLY ESCAPED AND IGNITED AT APPROXIMATELY 9:20 A.M.  TWO EMPLOYEES WERE INJURED AND WERE TAKEN TO THE HOSPITAL.  ONE EMPLOYEE WAS TREATED AND RELEASED, AND THE OTHER WAS ADMITTED TO THE HOSPITAL AT 11:17 AM.      THE PROBABLE CAUSE OF THIS INCIDENT WAS THE FAILURE AND RELEASE OF THE 4"" ELECTROFUSION COUPLING THAT OCCURRED WITHIN THE NORTH BELL HOLE.  THE JOINT FAILURE WAS SUDDEN AND OCCURRED AFTER THE COUPLING WAS  INSTALLED AND PLACED IN SERVICE.  THE JOINT FAILURE AND SEPARATION OF THE COUPLING OCCURRED WITHIN THE SAME EXCAVATED BELL HOLE THAT THE RESULTING INJURED CREW MEMBERS WERE WORKING DOWNSTREAM PERFORMING FINAL SYSTEM TIE-INS.      THE MOST LIKELY SOURCE OF IGNITION OCCURRED FROM THE ENERGIZED FITTING BEING FUSED (4"" EF COUPLING) ON THE OUTLET SIDE OF THE VALVE. NONE OF THESE ACTIVITIES PROVIDED EVIDENCE OF A DIRECT CAUSE OF FAILURE.  SINCE THE MATERIALS INVOLVED IN THE FAILURE WERE DESTROYED IN THE RESULTING FIRE, LABORATORY TESTING CANNOT BE CONDUCTED ON THE FAILED FITTING TO FURTHER EVALUATE ROOT CAUSE.  HOWEVER, TESTING WAS CONDUCTED ON OTHER ELEMENTS IN INVESTIGATION OF THE ROOT CAUSE SUCH AS THE ELECTROFUSION PROCESSOR UNIT, THE DOWNSTREAM VALVE, AND PRIOR FUSIONS PERFORMED BY THE SAME QUALIFIED EMPLOYEE.",55542.4402,4473,Atmos
20220022,ATMOS ENERGY CORPORATION - MID-TEX,31348,2022,2022-02-08,2022-02-01,2022-02-08T07:45:00Z,31.14115952,-97.34459203,"Temple, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,5036,18,5054,mscf,NO,0,NO,0,NO,NO,0,147558.54098360662,1985,MAIN,6,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"AT 07:45 ON FEBRUARY 8, 2022, A THIRD PARTY CONTRACTOR DAMAGED A 6"" ATMOS DISTRIBUTION LINE WITH A TRACKHOE AT 11699 NW H K DODGEN LOOP IN TEMPLE TX, CAUSING A RELEASE OF GAS.  THE DAMAGE CAUSED AN INTERRUPTION IN SERVICE FOR 1 CUSTOMER; CNG WAS BROUGHT IN TO SHORE UP SERVICE FOR OTHER CUSTOMERS. GAS LOSS EXCEEDED THE REPORTING THRESHOLD.  SERVICE WAS RESTORED AT 03:32 ON FEBRUARY 9, 2022.   IT WAS DETERMINED THAT THE PIPELINE WAS NOT MARKED BY THE LOCATOR.",56369.775,4473,Atmos
20220028,ATMOS ENERGY CORPORATION - WEST TEXAS,4473,2022,2022-03-10,2022-03-01,2022-03-10T14:50:00Z,33.512992,-101.88612,"Lubbock, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,685,1,686,mscf,NO,0,NO,0,YES,YES,7,195341.78180327875,2015,MAIN,2.375,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"CITY OF LUBBOCK, TX WHILE REPAIRING A SEWER SERVICE LINE TO THE ASSOCIATED ADDRESS, CUT A 2"" NATURAL GAS LINE WITH A BACKHOE. THE GAS LINE WAS CORRECTLY MARKED WITH PAINT AND FLAGS BEFORE START OF EXCAVATION. ATMOS ENERGY WAS NOTIFIED OF THE DAMAGED LINE AT 15:09 AND ARRIVED ON SCENE AT  15:16. REMOTE EXCAVATIONS SITES WERE USED TO SQUEEZE THE PE LINE AND SHUT THE FLOW OF GAS OFF, AREA WAS MADE SAFE AT 16:37. ATMOS ENERGY'S INVESTIGATION OF THIS INCIDENT IS CURRENTLY ONGOING.",13233.918,4473,Atmos
20220040,ATMOS ENERGY CORPORATION - MISSISSIPPI,12582,2022,2022-05-12,2022-05-01,2022-05-12T14:30:00Z,33.768389,-88.57225,"Aberdeen, MS",MS,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,5914,379,6293,mscf,NO,0,NO,0,NO,NO,0,69176.23081967213,1969,MAIN,8,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),"ATMOS ENERGY'S SECOND-PARTY CONTRACTOR WAS IN THE PROCESS OF REPLACING A CRITICAL VALVE ON AN 8-INCH HIGH PRESSURE DISTRIBUTION LINE NEAR ABERDEEN, MS.  THE PROJECT WAS BEING WORKED UNDER MISSISSIPPI ONECALL LOCATE TICKET #2204814572130, AND PROPER LOCATE PRACTICES WERE USED PRIOR TO BEGINNING THE PROJECT USING ALL AVAILABLE INFORMATION ON THE ASSETS IN THE AREA AND LOCATE TECHNOLOGY.  UNKNOWN TO ATMOS ENERGY OR THE SECOND PARTY CONTRACTOR, THERE WAS AN UNLOCATABLE AND UNMAPPED 2-INCH NIPPLE AND VALVE LOCATED IN THE VERTICAL POSITION ON THE CARRIER PIPE, AND THIS UNMAPPED AND UNLOCATABLE ASSET WAS DAMAGED DURING EXCAVATION ACTIVITIES.  THE CONTRACTOR RESPONDED TO THE DAMAGE USING APPROPRIATE EMERGENCY RESPONSE PRACTICES.  IN ORDER TO ELIMINATE THE HAZARDOUS CONDITION, A STOPPLE FITTING WAS WELDED ONTO THE CARRIER PIPE AND TAPPED.  DURING THE REPAIR, THE UNINTENTIONAL LOSS OF GAS EXCEEDED THE REPORTABLE THRESHOLD, AND ATMOS ENERGY REPORTED THE DAMAGE AS AN INCIDENT.",10894.7656,4473,Atmos
20220051,ATMOS ENERGY CORPORATION - MID-TEX,31348,2022,2022-01-14,2022-01-01,2022-01-14T16:00:00Z,32.76051149,-97.47542699,"White Settlement, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,15.369,0,15.369,mscf,NO,0,NO,0,NO,NO,0,165846.25196721315,1955,MAIN,16,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON JANUARY 14, 2022, A THIRD-PARTY CONTRACTOR WAS DIRECTIONAL DRILLING AND BORED INTO ATMOS ENERGY'S 16-INCH STEEL GAS MAIN AT 9301 WHITE SETTLEMENT ROAD. THE INTERMEDIATE PRESSURE MAIN IS A TWO-WAY FEED.    THE TECHNICIAN ARRIVED ON THE SCENE AND CONFIRMED THE LEAK AT 4:00 PM. ASSISTANCE WAS REQUESTED AT 4:20 PM. AT 4:08 PM THE TECH NOTED THAT FIRE DEPARTMENT WAS ON SITE INDICATING THEY WERE CONTACTED PRIOR TO THAT TIME. THIS IS THE TIME PROVIDED IN PART A QUESTION 15. OTHER NOTES INDICATE THE POLICE DEPARTMENT WAS ALSO ON THE SCENE, HOWEVER THERE IS NOT A TIME GIVEN. FIRE AND POLICE REMAINED ON SCENE TO PROVIDE TRAFFIC AND PERIMETER ASSISTANCE.     STOPPLE FITTINGS WERE APPLIED TO CONTROL THE RELEASE OF GAS AND A SPLIT-WELD SLEEVE WAS INSTALLED TO REPAIR THE LEAK. THESE PERMANENT REPAIRS WERE COMPLETED ON JANUARY 15, 2022, AT 6:30 AM.     ON JUNE 15, 2022 AT APPROXIMATELY 12:06 PM, IT WAS DETERMINED THAT REPAIRS COSTS HAD MET THE REPORTING THRESHOLD. A REPORT WAS MADE TO NRC WITHIN THE HOUR.     REGARDING PART C QUESTION 5 - THE DIAMETER OF THE PUNCTURE IS 0.226 INCHES, BUT THE FORM ONLY ALLOWS WHOLE NUMBERS.     SUPPLEMENTED TO PROVIDE ANSWERS IN PART C, QUESTION 2A  AND PART E, QUESTION 3B.    12/19/2022 - FURTHER SUPPLEMENTED TO CHANGE THE SUB-CAUSE FROM FACILITY MARKING OR LOCATION NOT SUFFICIENT TO INCORRECT FACILITY RECORDS/MAPS.",56369.775,4473,Atmos
20220080,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,6720,2022,2022-11-24,2022-11-01,2022-11-24T18:02:00Z,40.37722,-104.70558,"Evans, CO",CO,ONSHORE,GD,Gas,NO,NO,NATURAL GAS,5.61,0,5.61,mscf,NO,0,NO,0,NO,YES,4,95600.60655737706,1995,SERVICE RISER,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","DRIVER LOST CONTROL OF VEHICLE ON ROADWAY BEHIND 1621 SAN JUAN CIRCLE IN EVANS, COLORADO.  VEHICLE WENT OFF THE ROAD THROUGH A PRIVATE FENCE AND HIT AN ATMOS GAS METER AND A HOUSE.  THE HOUSE, THE METER, AND THE VEHICLE CAUGHT FIRE.  THE DRIVER FLED THE SCENE.  THE EVANS FIRE DEPARTMENT RESPONDED, PULLED THE VEHICLE AWAY FROM THE HOUSE, PUT OUT THE FIRE, AND SHUT OFF THE GAS RISER VALVE TO STOP THE RELEASE OF GAS.  THREE HOMES AND FOUR PEOPLE WERE EVACUATED DURING THE INITIAL INVESTIGATION.  ATMOS DETERMINED THAT THERE WAS NO DAMAGE TO UNDERGROUND PIPING.",4726.0168,4473,Atmos
20230012,ATMOS ENERGY CORPORATION - MID-TEX,31348,2023,2023-02-20,2023-02-01,2023-02-20T16:00:00Z,30.61195641,-96.31471839,"College Station, TX",TX,ONSHORE,GD,Gas,YES,NO,NATURAL GAS,1058.34,0,1058.34,mscf,NO,0,NO,0,NO,NO,8,136092,2004,MAIN,2,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,"ON FEBRUARY 20, 2023, AT 4PM, A THIRD-PARTY CONTRACTOR WAS DIRECTIONAL DRILLING AT 2101 TEXAS AVENUE / RICHARDS ST, COLLEGE STATION AND BORED INTO ATMOS ENERGY'S 2-INCH POLY MAIN AT A DEPTH OF 15 FEET.      THE TECHNICIAN ARRIVED ON THE SCENE AND CONFIRMED THE LEAK AT 4:30PM.  COLLEGE STATION FIRE DEPARTMENT EVACUATED 8 STRUCTURES AND GAS WAS SUBSEQUENTLY TURNED OFF TO 10 HOUSES AND 1 COMMERCIAL ENTITY ON RICHARDS ST.     UPON ARRIVAL ON THE SCENE, ATMOS ENERGY'S CREW WORKED CONTINUOUSLY TO CONDUCT THE NECESSARY EXCAVATION TO LOCATE AND REPAIR THE DAMAGED LINE.  ON FEBRUARY 21, 2023  AT 2:30PM, A SQUEEZE TOOL WAS INSTALLED ON THE 2-INCH POLY PIPE TO STOP GAS FLOW WHERE THE PIPE WAS DAMAGED.  AT 5PM, THE 2-INCH MAIN WAS REPLACED AND GAS SERVICE WAS RESTORED TO THE 11 CUSTOMERS.      REGARDING PART A QUESTION  22 - THIS NUMBER REFERS TO THE 8 STRUCTURES THAT WERE EVACUATED AND NOT  PEOPLE.  THE TOTAL OF PEOPLE THAT WERE EVACUATED IS NOT KNOWN.",56369.775,4473,Atmos
20230035,ATMOS ENERGY CORPORATION - MID-TEX,31348,2023,2023-06-14,2023-06-01,2023-06-14T18:12:00Z,32.77815921,-97.47549768,"Fort Worth, TX",TX,ONSHORE,GD,Gas,YES,YES,NATURAL GAS,88,0,88,mscf,YES,1,YES,1,NO,YES,0,32320,2006,OUTSIDE METER/REGULATOR SET,NA,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION","ON JUNE 14, 2023, AT APPROXIMATELY 6:12 PM, AN ATMOS ENERGY SERVICE TECH RECEIVED A PHONE CALL FROM DISPATCH INFORMING HIM OF A VEHICLE STRIKING A METER. UPON ARRIVAL AT THE SITE AT APPROXIMATELY 6:27 PM, THE TECH CONFIRMED THE ADDRESS WAS 1025 W LOOP 820 N. THE GAS METER HAD BEEN STRUCK BY A VEHICLE, AND THE FIRE DEPARTMENT WAS PRESENT AT THE SITE WHEN THE TECH ARRIVED. THE POLICE REPORT STATES: ""[THE VEHICLE] STRUCK TWO METAL POST[S] AND A NATURAL GAS PIPELINE. [THE VEHICLE] CAME TO REST ON TOP OF THE NATURAL GAS PIPELINE. THE NATURAL GAS PIPELINE RUPTURED AND BEGAN LEAKING NATURAL GAS. [THE VEHICLE] AND THE LEAKING NATURAL GAS CAUGHT FIRE."" THE TECH REQUESTED ADDITIONAL OPERATOR RESOURCES. A CONSTRUCTION CREW ARRIVED AT APPROXIMATELY 7:03 PM.     TO ELIMINATE THE GAS FLOW, THE CONSTRUCTION CREW SQUEEZED OFF THE 6-INCH POLY MAIN AT APPROXIMATELY 8:03 PM. TO RESTORE SERVICE, THE STATION WAS REBUILT IN A DIFFERENT LOCATION, AND SERVICE WAS RESTORED AT 2:15 PM ON JUNE 16, 2023.",56369.775,4473,Atmos
